<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AHU-6401 Fans, Filters and Wheel</title>
<style>
:root{--border:#e0e0e0;--text:#161616;--text2:#525252;--text3:#8d8d8d;--blue:#0f62fe;--green:#24a148;--yellow:#f1c21b;--orange:#ff832b;--red:#da1e28;--purple:#8a3ffc;
  --font:"IBM Plex Sans","Helvetica Neue",Arial,sans-serif;--mono:"IBM Plex Mono",Menlo,Consolas,monospace}
*{box-sizing:border-box}
body{margin:0;background:#f4f4f4;color:var(--text);font-family:var(--font);font-size:14px}
header{position:sticky;top:0;height:48px;background:#161616;color:#f4f4f4;display:flex;align-items:center;gap:14px;padding:0 16px;z-index:5}
header b{font-weight:600} header .g{color:#c6c6c6} header .sp{flex:1} header a{color:#78a9ff;text-decoration:none;font-size:12px}
.chip{display:inline-flex;align-items:center;gap:6px;font-size:12px;padding:2px 10px;border-radius:12px;background:#393939;white-space:nowrap}
.dot{width:8px;height:8px;border-radius:50%;background:#8d8d8d}.ok .dot{background:var(--green)}.bad .dot{background:var(--red)}.warn .dot{background:var(--yellow)}
main{max-width:1240px;margin:0 auto;padding:16px}
#loading{padding:40px;text-align:center;color:var(--text2)}
.kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:1px;background:var(--border);border:1px solid var(--border);margin-bottom:16px}
.kpi{background:#fff;padding:12px 14px}.kpi small{color:var(--text2);font-size:12px;display:block}.kpi b{font-size:26px;font-weight:300;display:block}.kpi span{font-size:12px;color:var(--text3)}
.kpi.bad b{color:var(--red)}.kpi.warn b{color:#8e6a00}
.grid{display:grid;grid-template-columns:1fr 1fr;gap:16px}
.card{background:#fff;border:1px solid var(--border);padding:14px 16px}
.card h2{font-size:15px;margin:0 0 2px}.card p{font-size:12px;color:var(--text2);margin:0 0 8px}
svg{width:100%;height:auto;display:block;font-family:var(--font)}
.legend{font-size:12px;color:var(--text2);display:flex;gap:16px;flex-wrap:wrap;margin-top:6px}.legend i{display:inline-block;width:18px;height:3px;vertical-align:middle;margin-right:6px}
@media (max-width:860px){.grid{grid-template-columns:1fr} header .g{display:none}}
</style>
</head>
<body>
<header>
  <a href="../">← 3D twin</a><b>AHU-6401</b><span class="g">Specific fan power, filter loading and heat recovery</span>
  <span class="sp"></span>
  <span class="chip" id="c-link"><span class="dot"></span><span id="c-link-t">connecting…</span></span>
</header>
<main>
  <div id="loading">Loading the twin…</div>
  <div class="kpis" id="kpis"></div>
  <div class="grid">
    <div class="card"><h2>Specific fan power against airflow</h2><p>SFP of both fans with clean filters along the DCV range (fixed duct system), and with the supply filter at its change point. Square: design point (equals the PHI certified 0.44 Wh/m³). Dot: the unit now.</p><svg id="sfp" viewBox="0 0 560 330"></svg>
      <div class="legend"><span><i style="background:#0f62fe"></i>clean filters</span><span><i style="background:#b28600"></i>supply filter 2 × clean</span><span><i style="background:#da1e28"></i>3 × clean</span></div></div>
    <div class="card"><h2>Supply filter pressure drop against airflow</h2><p>Clean ePM1 bag filter: pressure drop ∝ flow^1.5. The alert lines follow the flow, so a filter at low DCV flow is judged fairly. Dot: the filter now.</p><svg id="flt" viewBox="0 0 560 330"></svg></div>
    <div class="card"><h2>Heat recovery: temperature ratio against airflow</h2><p>Supply-side temperature ratio of the wheel expected from the design 83 % at balanced flow, and the alert band. Dot: (after wheel − outdoor) ÷ (extract − outdoor) now.</p><svg id="hr" viewBox="0 0 560 280"></svg></div>
    <div class="card"><h2>Trends</h2><p>The last two hours of the twin (one point per published reading).</p><svg id="tr" viewBox="0 0 560 280"></svg></div>
  </div>
</main>
<script src="https://cdn.jsdelivr.net/pyodide/v0.26.4/full/pyodide.js"></script>
<script>
/* Server-less twin: physics.py + twin_calc.py run in this browser (Pyodide); /api/* is answered here. */
(() => {
  const PY = {"physics": "\"\"\"A stand-in for AHU-6401: fans, filters, rotary heat exchanger, coils, the IQlogic sequence and the office floor, with\ninjectable faults.\n\nThe real unit sends the same points (see telemetry.points in the twin file). Nothing here is used by Monitor: the\nexpected values are computed in Monitor from the twin file only. This model only produces believable readings and\nfault fingerprints for the tests and the figures. Pure Python (math, random): it also runs in the browser (Pyodide).\n\nThe unit is solved in steady state on every step (air moves through an AHU in seconds):\n  1. occupancy from the time of day; DCV sets the supply flow so that the CO2 the sensor reads equals its setpoint;\n  2. fan powers from the flows, filter pressure drops and the rest of the system (fan affinity laws);\n  3. the IQlogic temperature sequence: heating coil, then rotor speed, then cooling coil, to hold the supply setpoint.\n\"\"\"\nimport math\nimport random\n\nimport twin_calc as tc\n\n\ndef occupancy_fraction(hour):\n    \"\"\"Office floor, working day: arrive 7-9, lunch dip 12-13, leave 17-19, cleaners at night.\"\"\"\n    h = hour % 24\n    if h < 7 or h >= 19:\n        return 0.03\n    if h < 9:\n        return 0.03 + 0.97 * (h - 7) / 2\n    if 12 <= h < 13:\n        return 0.65\n    if h < 17:\n        return 1.0\n    return 1.0 - 0.97 * (h - 17) / 2\n\n\nclass Unit:\n    def __init__(self, twin, seed=1):\n        self.twin = twin\n        self.k = tc._k(twin)\n        d = twin[\"design\"]\n        self.v, self.w, self.fl = d[\"ventilation\"], d[\"weather\"], d[\"filters\"]\n        self.rnd = random.Random(seed)\n        self.faults = {k: 0.0 for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n\n    def set_fault(self, name, severity):\n        self.faults[name] = max(0.0, min(1.0, severity))\n\n    def clear(self):\n        for k in self.faults:\n            self.faults[k] = 0.0\n\n    def n(self, s):\n        return self.rnd.gauss(0, s)\n\n    def outdoor(self, hour):\n        return self.w[\"outdoor_mean_c\"] + self.w[\"outdoor_swing_c\"] * math.cos(2 * math.pi * (hour - 15) / 24)\n\n    # true state ------------------------------------------------------------------------------------------------------\n    def true_state(self, hour=10.5, t_out=None):\n        k, f, v = self.k, self.faults, self.v\n        t_out = self.outdoor(hour) if t_out is None else t_out\n        people = v[\"persons_peak\"] * occupancy_fraction(hour)\n        co2_drift = -350.0 * f[\"co2_sensor_drift\"]\n        # DCV: the controller holds the CO2 it reads at the setpoint\n        qs = k[\"g\"] * people * 1e6 / (k[\"co2sp\"] - k[\"co2o\"] - co2_drift)\n        qs = max(k[\"qmin\"], min(k[\"qmax\"], qs))\n        co2 = k[\"co2o\"] + k[\"g\"] * people / qs * 1e6\n        qe = qs * (1 - 0.3 * f[\"extract_blockage\"])\n        # filters and fans\n        dpf_s = k[\"fs\"] * qs ** k[\"n\"] * (1 + 3.3 * f[\"filter_loading\"]) * (1 - 0.7 * f[\"filter_bypass\"])\n        dpf_e = k[\"fe\"] * qe ** k[\"n\"]\n        p_s = tc.fan_kw(k, qs, dpf_s, k[\"ks\"]) / (1 - 0.3 * f[\"fan_degradation\"])\n        p_e = tc.fan_kw(k, qe, dpf_e, k[\"ke\"] * (1 + 5.0 * f[\"extract_blockage\"]))\n        # temperatures and the IQlogic sequence\n        t_eta = v[\"extract_base_c\"] + v[\"extract_rise_c\"] * people / v[\"persons_design\"]\n        eta_full = tc.eta_expected(k, qs, qe) * (1 - 0.55 * f[\"wheel_slip\"])\n        cq = k[\"rc\"] * qs                                  # kW per K of supply air\n        dt_fan = p_s / cq\n        leak = 30.0 * f[\"heating_valve_passing\"]          # kW through the closed heating valve\n        target = k[\"sp\"] - 4.0 * f[\"supply_temp_drift\"]   # the sensor reads high, the controller holds the reading\n        base = t_out + dt_fan + leak / cq\n        need = cq * (target - (base + eta_full * (t_eta - t_out)))\n        wheel, heat_valve, cool = 1.0, 0.0, 0.0\n        if need >= 0:\n            heat_valve = need\n        else:\n            span = eta_full * (t_eta - t_out)\n            wheel = (target - base) / span if span > 0.5 else -1.0\n            if wheel < 0:\n                wheel = 0.0\n                cool = cq * (base - target)\n        t_hr = t_out + eta_full * wheel * (t_eta - t_out)\n        t_sup = t_hr + dt_fan + (heat_valve + leak - cool) / cq\n        return {\"hour\": hour, \"people\": people, \"qs\": qs, \"qe\": qe, \"co2\": co2, \"co2_read\": co2 + co2_drift, \"dpf_s\": dpf_s, \"dpf_e\": dpf_e,\n                \"p_s\": p_s, \"p_e\": p_e, \"t_out\": t_out, \"t_eta\": t_eta, \"t_hr\": t_hr, \"t_sup\": t_sup,\n                \"t_sup_read\": t_sup + 4.0 * f[\"supply_temp_drift\"], \"t_eha\": t_eta - qs / qe * (t_hr - t_out),\n                \"wheel\": wheel, \"heat_valve_kw\": heat_valve, \"heat_kw\": heat_valve + leak, \"cool_kw\": cool, \"eta_full\": eta_full}\n\n    # one published message ---------------------------------------------------------------------------------------------\n    def measure(self, s=None):\n        s = s or self.true_state()\n        k = self.k\n        return {\n            \"supply_flow_m3s\": round(s[\"qs\"] * (1 + self.n(0.005)), 4),\n            \"extract_flow_m3s\": round(s[\"qe\"] * (1 + self.n(0.005)), 4),\n            \"supply_fan_kw\": round(s[\"p_s\"] * (1 + self.n(0.008)), 4),\n            \"extract_fan_kw\": round(s[\"p_e\"] * (1 + self.n(0.008)), 4),\n            \"supply_filter_pa\": round(max(1.0, s[\"dpf_s\"] + self.n(1.0)), 1),\n            \"extract_filter_pa\": round(max(1.0, s[\"dpf_e\"] + self.n(1.0)), 1),\n            \"t_outdoor_c\": round(s[\"t_out\"] + self.n(0.08), 2),\n            \"t_extract_c\": round(s[\"t_eta\"] + self.n(0.08), 2),\n            \"t_after_hr_c\": round(s[\"t_hr\"] + self.n(0.08), 2),\n            \"t_supply_c\": round(s[\"t_sup_read\"] + self.n(0.08), 2),\n            \"t_exhaust_c\": round(s[\"t_eha\"] + self.n(0.1), 2),\n            \"wheel_speed_pct\": round(100 * s[\"wheel\"], 1),\n            \"heating_valve_pct\": round(min(100.0, 100 * s[\"heat_valve_kw\"] / k[\"hcap\"]), 1),\n            \"cooling_valve_pct\": round(min(100.0, 100 * s[\"cool_kw\"] / k[\"ccap\"]), 1),\n            \"heating_kw\": round(max(0.0, s[\"heat_kw\"] * (1 + self.n(0.01)) + self.n(0.03)), 2),\n            \"cooling_kw\": round(max(0.0, s[\"cool_kw\"] * (1 + self.n(0.01)) + self.n(0.03)), 2),\n            \"co2_ppm\": round(s[\"co2_read\"] + self.n(10), 0),\n            \"occupancy\": max(0, round(s[\"people\"] + self.n(1.0))),\n        }\n\n\nclass Fault:\n    \"\"\"A failure mode whose severity ramps towards a target (0..1).\"\"\"\n    def __init__(self):\n        self.sev, self.target, self.rate = 0.0, 0.0, 0.0\n\n    def set(self, target, ramp_s):\n        self.target = max(0.0, min(1.0, target))\n        self.rate = abs(self.target - self.sev) / max(ramp_s, 1.0)\n\n    def step(self, dt):\n        if self.sev < self.target:\n            self.sev = min(self.target, self.sev + self.rate * dt)\n        elif self.sev > self.target:\n            self.sev = max(self.target, self.sev - self.rate * dt)\n\n\nclass Plant:\n    \"\"\"The live stand-in used by the twin pages (same interface as the other twins' Plant).\n\n    The plant clock `t` is seconds of the day (the page sets it to the visitor's local time): office hours fill the floor\n    and the DCV raises the airflow; at night the unit runs at its minimum flow. The weather is a winter day.\n    \"\"\"\n\n    def __init__(self, twin, seed=6401):\n        self.twin = twin\n        self.scale = float(twin[\"design\"].get(\"demo\", {}).get(\"time_scale\", 1))\n        self.u = Unit(twin, seed)\n        self.faults = {k: Fault() for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n        self.t = 10.5 * 3600\n        self.running, self.trip = True, 0\n\n    def set_fault(self, name, severity, ramp_s):\n        self.faults[name].set(severity, ramp_s)\n\n    def clear_faults(self, ramp_s=5):\n        for f in self.faults.values():\n            f.set(0.0, ramp_s)\n\n    def reset(self):\n        self.running, self.trip = True, 0\n\n    def fault_state(self):\n        return {k: round(f.sev, 3) for k, f in self.faults.items()}\n\n    def step(self, dt=1.0):\n        for k, f in self.faults.items():\n            f.step(dt)\n            self.u.faults[k] = f.sev\n        self.t = (self.t + dt * self.scale) % 86400\n        return self.u.true_state(self.t / 3600)\n\n    def measure(self, true):\n        return self.u.measure(true)\n", "twin_calc": "\"\"\"The air handling unit twin's expectations (AHU-6401, Swegon GOLD RX 20, rotary heat recovery, DCV on CO2).\n\nOne definition, two outputs:\n  monitor_expressions(twin) -> pandas expressions for Maximo Monitor PythonExpression functions\n  evaluate(twin, reading)   -> the same numbers in Python (tests, figures, the worked example)\n\nFans (EN 16798-3 definition of the specific fan power):\n    SFP = (P_supply + P_extract) / q_supply                                        [kW/(m3/s)]\n  Each fan works against its filter plus the rest of the system (wheel, casing, coils, ducts). On a fixed duct system the\n  rest rises with flow squared; a clean filter rises with flow^n (n = 1.5):\n    dp_rest = k x q^2,  k = (dp_design - dp_filter_clean) / q_design^2\n    dp_filter_clean(q) = dp_clean_design x (q / q_design)^n\n    P = q x (dp_rest + dp_filter) / eta_fan / 1000                                 [kW]\n  SFP expected = both fans with clean filters at today's flows. The supply fan's expected power uses the filter pressure\n  drop it actually sees, so a dirty filter does not look like a bad fan:\n    fan efficiency ratio = P_supply expected (measured filter dp) / P_supply measured\n  Filter ratio = filter dp / clean filter dp at today's flow: 2 = plan a change, 3 = change now, < 0.5 = torn or bypassed.\n  Extra fan energy of a loaded filter: q x (dp - dp_clean) / eta x hours x price.\nRotary heat exchanger (supply-side temperature ratio, the dry ratio EN 308 tests):\n    eta = (t_after_wheel - t_outdoor) / (t_extract - t_outdoor)\n    expected = min(cap, eta_design - k_eta x (q_s / q_design - 1)) x min(1, q_e / q_s)\n  Compared only when the rotor is commanded to full speed and extract and outdoor differ by at least 8 K.\n    recovered heat = rho cp q_s (t_after_wheel - t_outdoor);  heat lost to a slipping wheel = rho cp q_s (expected - eta) (t_e - t_o)\nCoils (the air must agree with the water):\n    air side = rho cp q_s (t_supply - t_after_wheel) - P_supply   (the supply fan motor heats the air)\n    water side = heating meter - cooling meter\n    coil balance = (air side - water side) / (rho cp q_s)                            [K]\n  A residual in kelvin is a temperature sensor drifting. Heat with the heating valve closed is a passing valve; heating\n  and cooling at the same time is wasted energy.\nVentilation (steady-state CO2 balance, G = CO2 generated per person):\n    people implied by CO2 = q_s x (CO2 - CO2_outdoor) x 1e-6 / G;   outdoor air per person = q_s x 1000 / people counted   [l/s]\n\"\"\"\n\nSEVERITY_PENALTY = {\"Critical\": 60, \"High\": 30, \"Medium\": 15, \"Low\": 5}\nSFP_BANDS = [300, 500, 750, 1250, 2000, 3000, 4500]     # W/(m3/s): SFP 0 below 300 ... SFP 7 above 4500\n\n\ndef _k(twin):\n    d = twin[\"design\"]\n    a, f, fl, hr, c, v, e = d[\"airflow\"], d[\"fans\"], d[\"filters\"], d[\"heat_recovery\"], d[\"coils\"], d[\"ventilation\"], d[\"economics\"]\n    qd, n = a[\"design_m3s\"], fl[\"flow_exponent\"]\n    return dict(qd=qd, rc=a[\"rho_kg_m3\"] * a[\"cp_kj_kgk\"], eta=f[\"eta_total\"], n=n,\n                ks=(f[\"dp_supply_pa\"] - fl[\"supply_clean_pa\"]) / qd ** 2, ke=(f[\"dp_extract_pa\"] - fl[\"extract_clean_pa\"]) / qd ** 2,\n                fs=fl[\"supply_clean_pa\"] / qd ** n, fe=fl[\"extract_clean_pa\"] / qd ** n, sfp_d=f[\"sfp_design_kw_m3s\"],\n                etad=hr[\"eta_design\"], keta=hr[\"eta_per_flow\"], cap=hr[\"eta_cap\"], sp=c[\"supply_setpoint_c\"],\n                hcap=c[\"heating_kw\"], ccap=c[\"cooling_kw\"], g=v[\"co2_per_person_ls\"] / 1000, co2o=v[\"co2_outdoor_ppm\"],\n                co2sp=v[\"co2_setpoint_ppm\"], qmin=a[\"min_m3s\"], qmax=a[\"max_m3s\"], lsd=v[\"design_ls_person\"],\n                pe=e[\"electricity_eur_kwh\"], ph=e[\"heat_eur_kwh\"], hy=e[\"hours_per_year\"])\n\n\ndef fan_kw(k, q, dp_filter, rest_k):\n    \"\"\"Electric power (kW) of one fan moving q m3/s through its filter (dp_filter Pa) and the rest of the system.\"\"\"\n    return q * (rest_k * q ** 2 + dp_filter) / k[\"eta\"] / 1000\n\n\ndef eta_expected(k, qs, qe):\n    return min(k[\"cap\"], k[\"etad\"] - k[\"keta\"] * (qs / k[\"qd\"] - 1)) * min(1.0, qe / qs)\n\n\ndef filter_economics(twin):\n    \"\"\"When to change the supply filter, in money (at design flow, operating hours spread evenly over the year).\n\n    The pressure drop rises by `a` Pa per month. One extra Pa costs c = q / eta x hours per month x price per month.\n    Changing every T months costs on average  Cf / T + c x a x T / 2  per month (filter set + extra fan energy), which is\n    lowest at T* = sqrt(2 Cf / (c a)). The pressure-drop limit (filter_dirty_ratio x clean) is reached after\n    T_limit = (ratio - 1) x clean / a months. Change at the earlier of the two.\n    \"\"\"\n    k = _k(twin)\n    e, fl, L = twin[\"design\"][\"economics\"], twin[\"design\"][\"filters\"], twin[\"twin_model\"][\"limits\"]\n    c = k[\"qd\"] / k[\"eta\"] / 1000 * e[\"hours_per_year\"] / 12 * e[\"electricity_eur_kwh\"]      # EUR per Pa per month\n    a, cf = e[\"loading_pa_per_month\"], e[\"filter_set_eur\"]\n    t_opt = (2 * cf / (c * a)) ** 0.5\n    t_lim = (L[\"filter_dirty_ratio\"] - 1) * fl[\"supply_clean_pa\"] / a\n    t_lim3 = (L[\"filter_limit_ratio\"] - 1) * fl[\"supply_clean_pa\"] / a\n    cost = lambda t: cf / t + c * a * t / 2\n    return dict(c=c, a=a, cf=cf, t_opt=t_opt, t_lim=t_lim, t_lim3=t_lim3, cost=cost)\n\n\ndef sfp_category(w):\n    return sum(1 for b in SFP_BANDS if w >= b)\n\n\ndef _parts(twin):\n    k = _k(twin)\n    QS, QE = \"df['SUPPLY_FLOW_M3S']\", \"df['EXTRACT_FLOW_M3S']\"\n    n, eta = k[\"n\"], k[\"eta\"]\n    SFP = f\"((df['SUPPLY_FAN_KW'] + df['EXTRACT_FAN_KW']) / {QS})\"\n    SFPX = (f\"(({QS} * ({k['ks']} * {QS} ** 2 + {k['fs']} * {QS} ** {n}) + {QE} * ({k['ke']} * {QE} ** 2 + {k['fe']} * {QE} ** {n}))\"\n            f\" / {eta} / 1000 / {QS})\")\n    SFPW = f\"(df['SUPPLY_FAN_KW'] / {QS} * 1000)\"\n    CAT = \"0\"\n    for i, b in enumerate(SFP_BANDS):          # the outermost np.where tests the highest band\n        CAT = f\"np.where({SFPW} >= {b}, {i + 1}, {CAT})\"\n    FCL = f\"({k['fs']} * {QS} ** {n})\"\n    FR = f\"(df['SUPPLY_FILTER_PA'] / {FCL})\"\n    FRE = f\"(df['EXTRACT_FILTER_PA'] / ({k['fe']} * {QE} ** {n}))\"\n    FCOST = f\"({QS} * (df['SUPPLY_FILTER_PA'] - {FCL}) / {eta} / 1000 * {k['hy'] * k['pe']})\"\n    FX = f\"({QS} * ({k['ks']} * {QS} ** 2 + df['SUPPLY_FILTER_PA']) / {eta} / 1000)\"\n    FER = f\"({FX} / df['SUPPLY_FAN_KW'])\"\n    DT = \"(df['T_EXTRACT_C'] - df['T_OUTDOOR_C'])\"\n    HR = f\"((df['T_AFTER_HR_C'] - df['T_OUTDOOR_C']) / {DT})\"\n    HRX = f\"(np.minimum({k['cap']}, {k['etad']} - {k['keta']} * ({QS} / {k['qd']} - 1)) * np.minimum(1, {QE} / {QS}))\"\n    HRD = f\"({HR} - {HRX})\"\n    REC = f\"({k['rc']} * {QS} * (df['T_AFTER_HR_C'] - df['T_OUTDOOR_C']))\"\n    LOST = f\"(np.where(df['WHEEL_SPEED_PCT'] >= {twin['twin_model']['limits']['hr_min_wheel_pct']}, np.maximum(0, {HRX} - {HR}), 0) * {k['rc']} * {QS} * {DT})\"\n    AIR = f\"({k['rc']} * {QS} * (df['T_SUPPLY_C'] - df['T_AFTER_HR_C']) - df['SUPPLY_FAN_KW'])\"\n    CB = f\"(({AIR} - (df['HEATING_KW'] - df['COOLING_KW'])) / ({k['rc']} * {QS}))\"\n    FB = f\"({QE} / {QS})\"\n    OCC = f\"({QS} * (df['CO2_PPM'] - {k['co2o']}) * 1e-06 / {k['g']})\"\n    VPP = f\"({QS} * 1000 / np.maximum(df['OCCUPANCY'], 1))\"\n    return dict(k=k, SFP=SFP, SFPX=SFPX, SFPW=SFPW, CAT=CAT, FR=FR, FRE=FRE, FCOST=FCOST, FX=FX, FER=FER, DT=DT, HR=HR, HRX=HRX,\n                HRD=HRD, REC=REC, LOST=LOST, AIR=AIR, CB=CB, FB=FB, OCC=OCC, VPP=VPP)\n\n\ndef monitor_expressions(twin):\n    p = _parts(twin)\n    return [\n        (\"SFP_KW_M3S\", p[\"SFP\"]),\n        (\"SFP_EXPECTED_KW_M3S\", p[\"SFPX\"]),\n        (\"SFP_RATIO\", f\"{p['SFP']} / {p['SFPX']}\"),\n        (\"SFP_SUPPLY_W_M3S\", p[\"SFPW\"]),\n        (\"SFP_SUPPLY_CATEGORY\", p[\"CAT\"]),\n        (\"FILTER_SUP_RATIO\", p[\"FR\"]),\n        (\"FILTER_EXT_RATIO\", p[\"FRE\"]),\n        (\"FILTER_EXTRA_COST_EUR_Y\", p[\"FCOST\"]),\n        (\"FAN_SUP_EXPECTED_KW\", p[\"FX\"]),\n        (\"FAN_SUP_EFF_RATIO\", p[\"FER\"]),\n        (\"HR_EFF\", p[\"HR\"]),\n        (\"HR_EFF_EXPECTED\", p[\"HRX\"]),\n        (\"HR_EFF_DEV\", p[\"HRD\"]),\n        (\"HR_RECOVERED_KW\", p[\"REC\"]),\n        (\"HR_LOST_KW\", p[\"LOST\"]),\n        (\"COIL_AIR_KW\", p[\"AIR\"]),\n        (\"COIL_BALANCE_K\", p[\"CB\"]),\n        (\"FLOW_BALANCE\", p[\"FB\"]),\n        (\"OCC_FROM_CO2\", p[\"OCC\"]),\n        (\"VENT_PER_PERSON_LS\", p[\"VPP\"]),\n    ]\n\n\ndef evaluate(twin, r):\n    k = _k(twin)\n    L = twin[\"twin_model\"][\"limits\"]\n    qs, qe, n = r[\"supply_flow_m3s\"], r[\"extract_flow_m3s\"], k[\"n\"]\n    sfp = (r[\"supply_fan_kw\"] + r[\"extract_fan_kw\"]) / qs\n    sfpx = (qs * (k[\"ks\"] * qs ** 2 + k[\"fs\"] * qs ** n) + qe * (k[\"ke\"] * qe ** 2 + k[\"fe\"] * qe ** n)) / k[\"eta\"] / 1000 / qs\n    sfpw = r[\"supply_fan_kw\"] / qs * 1000\n    fcl = k[\"fs\"] * qs ** n\n    fx = fan_kw(k, qs, r[\"supply_filter_pa\"], k[\"ks\"])\n    dt = r[\"t_extract_c\"] - r[\"t_outdoor_c\"]\n    hr = (r[\"t_after_hr_c\"] - r[\"t_outdoor_c\"]) / dt\n    hrx = eta_expected(k, qs, qe)\n    air = k[\"rc\"] * qs * (r[\"t_supply_c\"] - r[\"t_after_hr_c\"]) - r[\"supply_fan_kw\"]\n    return {\n        \"sfp_kw_m3s\": sfp, \"sfp_expected_kw_m3s\": sfpx, \"sfp_ratio\": sfp / sfpx, \"sfp_supply_w_m3s\": sfpw,\n        \"sfp_supply_category\": sfp_category(sfpw),\n        \"filter_sup_ratio\": r[\"supply_filter_pa\"] / fcl, \"filter_ext_ratio\": r[\"extract_filter_pa\"] / (k[\"fe\"] * qe ** n),\n        \"filter_extra_cost_eur_y\": qs * (r[\"supply_filter_pa\"] - fcl) / k[\"eta\"] / 1000 * k[\"hy\"] * k[\"pe\"],\n        \"fan_sup_expected_kw\": fx, \"fan_sup_eff_ratio\": fx / r[\"supply_fan_kw\"],\n        \"hr_eff\": hr, \"hr_eff_expected\": hrx, \"hr_eff_dev\": hr - hrx,\n        \"hr_recovered_kw\": k[\"rc\"] * qs * (r[\"t_after_hr_c\"] - r[\"t_outdoor_c\"]),\n        \"hr_lost_kw\": (max(0.0, hrx - hr) if r[\"wheel_speed_pct\"] >= L[\"hr_min_wheel_pct\"] else 0.0) * k[\"rc\"] * qs * dt,\n        \"coil_air_kw\": air, \"coil_balance_k\": (air - (r[\"heating_kw\"] - r[\"cooling_kw\"])) / (k[\"rc\"] * qs),\n        \"flow_balance\": qe / qs, \"occ_from_co2\": qs * (r[\"co2_ppm\"] - k[\"co2o\"]) * 1e-06 / k[\"g\"],\n        \"vent_per_person_ls\": qs * 1000 / max(r[\"occupancy\"], 1),\n    }\n\n\ndef alert_rules(twin):\n    L = twin[\"twin_model\"][\"limits\"]\n    p = _parts(twin)\n    FR = p[\"FR\"]\n    return [\n        (\"AHU_FILTER_SUP_LIMIT\", f\"{FR} > {L['filter_limit_ratio']}\", \"High\", \"filter_loading\"),\n        (\"AHU_FILTER_SUP_LOW\", f\"{FR} < {L['filter_low_ratio']}\", \"High\", \"filter_bypass\"),\n        (\"AHU_UNDERVENTILATION\", f\"(df['OCCUPANCY'] >= {L['vent_min_persons']}) & ({p['VPP']} < {L['vent_alert_ls']})\", \"High\", \"co2_sensor_drift\"),\n        (\"AHU_FILTER_SUP_DIRTY\", f\"({FR} > {L['filter_dirty_ratio']}) & ({FR} <= {L['filter_limit_ratio']})\", \"Medium\", \"filter_loading\"),\n        (\"AHU_SFP_HIGH\", f\"{p['SFP']} / {p['SFPX']} > {L['sfp_ratio_alert']}\", \"Medium\", \"filter_loading\"),\n        (\"AHU_FAN_EFF_LOW\", f\"{p['FER']} < {L['fan_eff_ratio_alert']}\", \"Medium\", \"fan_degradation\"),\n        (\"AHU_HR_EFF_LOW\", f\"(df['WHEEL_SPEED_PCT'] >= {L['hr_min_wheel_pct']}) & ({p['DT']} >= {L['hr_min_dt_k']}) & ({p['HRD']} < {L['hr_dev_alert']})\",\n         \"Medium\", \"wheel_slip\"),\n        (\"AHU_HEAT_VALVE_PASSING\", f\"(df['HEATING_KW'] > {L['coil_on_kw']}) & (df['HEATING_VALVE_PCT'] < {L['valve_closed_pct']})\", \"Medium\", \"heating_valve_passing\"),\n        (\"AHU_SIMULT_HEAT_COOL\", f\"(df['HEATING_KW'] > {L['coil_on_kw']}) & (df['COOLING_KW'] > {L['coil_on_kw']})\", \"Medium\", \"heating_valve_passing\"),\n        (\"AHU_COIL_BALANCE\", f\"np.abs({p['CB']}) > {L['coil_balance_alert_k']}\", \"Medium\", \"supply_temp_drift\"),\n        (\"AHU_CO2_OCC_MISMATCH\", f\"np.abs({p['OCC']} - df['OCCUPANCY']) > np.maximum({L['occ_mismatch_min']}, {L['occ_mismatch_frac']} * df['OCCUPANCY'])\",\n         \"Medium\", \"co2_sensor_drift\"),\n        (\"AHU_FLOW_IMBALANCE\", f\"np.abs({p['FB']} - 1) > {L['flow_balance_alert']}\", \"Medium\", \"extract_blockage\"),\n        (\"AHU_FILTER_EXT_DIRTY\", f\"{p['FRE']} > {L['extract_filter_ratio']}\", \"Medium\", None),\n    ]\n\n\ndef conditions(twin, r, t):\n    L = twin[\"twin_model\"][\"limits\"]\n    k = _k(twin)\n    out = []\n\n    def add(cond, name, sev, text, part, fm=None):\n        if cond:\n            out.append({\"name\": name, \"severity\": sev, \"text\": text, \"part\": part, \"failure_mode\": fm})\n    fr, vpp = t[\"filter_sup_ratio\"], t[\"vent_per_person_ls\"]\n    clean = k[\"fs\"] * r[\"supply_flow_m3s\"] ** k[\"n\"]\n    add(fr > L[\"filter_limit_ratio\"], \"AHU_FILTER_SUP_LIMIT\", \"High\",\n        f\"Supply filter {r['supply_filter_pa']:.0f} Pa, {fr:.1f} x clean ({clean:.0f} Pa) at this flow: change it now\", \"filters\", \"filter_loading\")\n    add(fr < L[\"filter_low_ratio\"], \"AHU_FILTER_SUP_LOW\", \"High\",\n        f\"Supply filter only {r['supply_filter_pa']:.0f} Pa, {fr:.2f} x clean: torn or bypassed, unfiltered air\", \"filters\", \"filter_bypass\")\n    add(r[\"occupancy\"] >= L[\"vent_min_persons\"] and vpp < L[\"vent_alert_ls\"], \"AHU_UNDERVENTILATION\", \"High\",\n        f\"{vpp:.1f} l/s of outdoor air per person for {r['occupancy']:.0f} people (design {k['lsd']:.0f})\", \"sensors\", \"co2_sensor_drift\")\n    add(L[\"filter_dirty_ratio\"] < fr <= L[\"filter_limit_ratio\"], \"AHU_FILTER_SUP_DIRTY\", \"Medium\",\n        f\"Supply filter {fr:.1f} x clean at this flow: plan a change ({t['filter_extra_cost_eur_y']:.0f} EUR a year of fan energy)\", \"filters\", \"filter_loading\")\n    add(t[\"sfp_ratio\"] > L[\"sfp_ratio_alert\"], \"AHU_SFP_HIGH\", \"Medium\",\n        f\"SFP {t['sfp_kw_m3s']:.2f} kW/(m3/s), {t['sfp_ratio']:.2f} x expected with clean filters at this flow\", \"fans\", \"filter_loading\")\n    add(t[\"fan_sup_eff_ratio\"] < L[\"fan_eff_ratio_alert\"], \"AHU_FAN_EFF_LOW\", \"Medium\",\n        f\"Supply fan draws {r['supply_fan_kw']:.2f} kW against {t['fan_sup_expected_kw']:.2f} kW expected\", \"fans\", \"fan_degradation\")\n    add(r[\"wheel_speed_pct\"] >= L[\"hr_min_wheel_pct\"] and r[\"t_extract_c\"] - r[\"t_outdoor_c\"] >= L[\"hr_min_dt_k\"] and t[\"hr_eff_dev\"] < L[\"hr_dev_alert\"],\n        \"AHU_HR_EFF_LOW\", \"Medium\",\n        f\"Wheel recovers {t['hr_eff'] * 100:.0f} % against {t['hr_eff_expected'] * 100:.0f} % expected at full speed: {t['hr_lost_kw']:.1f} kW of heat lost\", \"heat recovery\", \"wheel_slip\")\n    add(r[\"heating_kw\"] > L[\"coil_on_kw\"] and r[\"heating_valve_pct\"] < L[\"valve_closed_pct\"], \"AHU_HEAT_VALVE_PASSING\", \"Medium\",\n        f\"Heat meter {r['heating_kw']:.1f} kW with the heating valve at {r['heating_valve_pct']:.0f} %\", \"coils\", \"heating_valve_passing\")\n    add(r[\"heating_kw\"] > L[\"coil_on_kw\"] and r[\"cooling_kw\"] > L[\"coil_on_kw\"], \"AHU_SIMULT_HEAT_COOL\", \"Medium\",\n        f\"Heating {r['heating_kw']:.1f} kW and cooling {r['cooling_kw']:.1f} kW at the same time\", \"coils\", \"heating_valve_passing\")\n    add(abs(t[\"coil_balance_k\"]) > L[\"coil_balance_alert_k\"], \"AHU_COIL_BALANCE\", \"Medium\",\n        f\"Air temperatures and heat meters disagree by {t['coil_balance_k']:+.1f} K: check the supply air sensor\", \"sensors\", \"supply_temp_drift\")\n    add(abs(t[\"occ_from_co2\"] - r[\"occupancy\"]) > max(L[\"occ_mismatch_min\"], L[\"occ_mismatch_frac\"] * r[\"occupancy\"]), \"AHU_CO2_OCC_MISMATCH\", \"Medium\",\n        f\"CO2 {r['co2_ppm']:.0f} ppm implies {t['occ_from_co2']:.0f} people, the counter says {r['occupancy']:.0f}: check the CO2 sensor\", \"sensors\", \"co2_sensor_drift\")\n    add(abs(t[\"flow_balance\"] - 1) > L[\"flow_balance_alert\"], \"AHU_FLOW_IMBALANCE\", \"Medium\",\n        f\"Extract {r['extract_flow_m3s']:.2f} m3/s against supply {r['supply_flow_m3s']:.2f} m3/s ({(t['flow_balance'] - 1) * 100:+.0f} %)\", \"ducts\", \"extract_blockage\")\n    add(t[\"filter_ext_ratio\"] > L[\"extract_filter_ratio\"], \"AHU_FILTER_EXT_DIRTY\", \"Medium\",\n        f\"Extract filter {r['extract_filter_pa']:.0f} Pa, {t['filter_ext_ratio']:.1f} x clean at this flow\", \"filters\")\n    health = max(0, 100 - sum(SEVERITY_PENALTY[c[\"severity\"]] for c in out))\n    return out, health\n"}, TWIN = {"$comment": "AHU-6401 air handling unit twin. Expected values in Maximo Monitor from the Swegon and Passive House data and fan, heat recovery and coil balances; the unit sends only what it measures.", "twin": {"id": "AHU-6401", "name": "Air handling unit AHU-6401", "version": "1.0.0", "folder": "ahu-twin"}, "identification": {"asset": "AHU-6401", "assetnum": "AHU-6401", "manufacturer": "Swegon", "model": "GOLD RX 20 (rotary heat exchanger, IQlogic controls)", "description": "Office floor air handling unit: rotary heat recovery, ePM1 bag filters, duct heating and cooling coils, EC fans, CO2-controlled, BACnet/IP", "unit": "Swegon GOLD RX size 20, indoor, rotary heat exchanger, supply and extract fans GOLD Wing+ with IE5 EC/PM motors", "filters": "Glass-fibre bag filters: supply ePM1, extract ePM10 (ISO 16890 classes, assumption of the selected options)", "coils": "Low-temperature hot water heating coil and chilled water cooling coil in the supply duct, each with a two-way valve and a heat meter", "controls": "Swegon IQlogic, BACnet/IP to the building management system; supply airflow from the extract air CO2 (DCV)", "service": "Mechanical ventilation of one open-plan office floor, about 100 workplaces"}, "design": {"unit": {"size": 20, "airflow_min_m3s": 0.3, "airflow_max_m3s": 1.8, "motor_shaft_kw_per_fan": 2.4, "phi_airflow_m3h": [2520, 4500], "phi_sel_wh_m3": 0.44, "phi_heat_recovery_pct": 83, "source": "Swegon GOLD RX product page: size 20 airflow 0.3 to 1.8 m3/s (Ecodesign). Swegon GOLD RX sizing catalogue 2025-02-21: motor shaft power per fan 2.4 kW (alt. 3.4 kW) for size 020. Passive House Institute component database, GOLD F RX STE Aluminium 20: airflow 2520 to 4500 m3/h, specific electric power 0.44 Wh/m3, heat recovery rate 83 %."}, "airflow": {"design_m3s": 1.0, "min_m3s": 0.45, "max_m3s": 1.2, "rho_kg_m3": 1.2, "cp_kj_kgk": 1.006, "source": "Design airflow 1.0 m3/s (3600 m3/h, inside the PHI certified range and the size 20 range), DCV minimum 0.45 and maximum 1.2 m3/s: assumption: typical value, replace with your AHU Design selection printout / site data. Air density and heat capacity: textbook values at about 20 C."}, "fans": {"eta_total": 0.62, "dp_supply_pa": 520.0, "dp_extract_pa": 460.0, "sfp_design_kw_m3s": 1.5806, "sfp_phi_kw_m3s": 1.584, "source": "Total pressure rise per fan at design with clean filters (filter, wheel, casing, coils and ducts) and total fan efficiency (impeller, EC/PM motor and drive): assumption: typical value, replace with your AHU Design selection printout / site data. Together they give SFP = (520 + 460) / 0.62 = 1.58 kW/(m3/s) for both fans, the same as the PHI certified 0.44 Wh/m3 x 3.6 = 1.58 kW/(m3/s). On the fixed duct system the pressure outside the filter rises with flow squared (fan affinity laws); the efficiency is taken constant over the DCV range (assumption)."}, "filters": {"supply_class": "ePM1 >= 50 %", "extract_class": "ePM10 >= 50 %", "supply_clean_pa": 70.0, "extract_clean_pa": 50.0, "flow_exponent": 1.5, "source": "ISO 16890 classes of the selected glass-fibre bag filters, initial pressure drop at design flow, and the exponent of the pressure drop against flow (between 1 for laminar and 2 for turbulent flow through the media): assumption: typical value, replace with your AHU Design selection printout / site data. The GOLD filter holder is rated for ePM1 85 % bypass leakage (Swegon product page)."}, "heat_recovery": {"type": "rotary heat exchanger (wheel), condensation rotor", "eta_design": 0.83, "eta_per_flow": 0.08, "eta_cap": 0.9, "source": "Design supply temperature ratio at balanced design flow 0.83, taken from the PHI certified heat recovery rate of 83 % (the PHI rate is an effective rate measured by PHI's own method, a conservative stand-in for the EN 308 dry temperature ratio). Change of the ratio with flow (-0.08 per 100 % of design flow, more contact time at low flow) and its cap: assumption: typical value, replace with your AHU Design selection printout / site data. With unequal flows the supply-side ratio is scaled by extract / supply flow when the extract flow is smaller."}, "coils": {"heating_kw": 40.0, "cooling_kw": 30.0, "supply_setpoint_c": 20.0, "source": "Heating and cooling coil capacities at full valve opening and the supply air setpoint: assumption: typical value, replace with your AHU Design selection printout / site data. The valve position is taken proportional to the duty (assumption: equal-percentage valve on a coil gives a near-linear duty against position). The supply fan motor sits in the air stream: all its electric power ends up as heat in the supply air."}, "ventilation": {"persons_design": 100, "persons_peak": 90, "co2_outdoor_ppm": 420.0, "co2_setpoint_ppm": 900.0, "co2_per_person_ls": 0.0052, "design_ls_person": 10.0, "extract_base_c": 21.5, "extract_rise_c": 1.0, "source": "Design occupancy, peak occupancy, outdoor CO2, DCV CO2 setpoint, design outdoor air per person and room temperature: assumption: typical value, replace with your AHU Design selection printout / site data. CO2 generation 0.0052 l/s per sedentary adult: a commonly quoted value (assumption); Persily and de Jonge (2017) give rates by age, sex and activity, replace it with theirs. Steady-state CO2 balance: CO2_room = CO2_out + G x N / Q."}, "economics": {"electricity_eur_kwh": 0.25, "heat_eur_kwh": 0.1, "hours_per_year": 4000, "filter_set_eur": 350.0, "loading_pa_per_month": 12.0, "heating_hours": 2500, "heating_mean_outdoor_c": 5.0, "source": "Electricity and heat prices, operating hours, cost of one set of supply bag filters with labour, the rate at which the supply filter pressure drop rises at design flow, and the heating season: assumption: typical value, replace with your AHU Design selection printout / site data."}, "weather": {"outdoor_mean_c": 0.0, "outdoor_swing_c": 4.0, "source": "Demo weather: a winter day, 0 C mean with a 4 K daily swing (warmest at 15:00). Assumption for the stand-in only."}, "demo": {"time_scale": 1, "note": "Demo only: the plant clock is the visitor's local time (office hours fill the floor, nights run at the DCV minimum); faults ramp in over minutes, where real filters load over months."}}, "telemetry": {"event": "ahu", "publish_every_s": 10, "device_type": "AIR_HANDLING_UNIT", "groups": {"Air": "Supply and extract airflow", "Fan": "Fan electric power", "Filter": "Filter pressure drops", "Temp": "Air temperatures", "HR": "Rotary heat exchanger", "Coil": "Heating and cooling coils", "Room": "Room air quality and occupancy"}, "points": [{"metric": "supply_flow_m3s", "path": "Air.SupplyFlow", "label": "Supply airflow", "unit": "m3/s"}, {"metric": "extract_flow_m3s", "path": "Air.ExtractFlow", "label": "Extract airflow", "unit": "m3/s"}, {"metric": "supply_fan_kw", "path": "Fan.SupplyPower", "label": "Supply fan electric power", "unit": "kW"}, {"metric": "extract_fan_kw", "path": "Fan.ExtractPower", "label": "Extract fan electric power", "unit": "kW"}, {"metric": "supply_filter_pa", "path": "Filter.SupplyDP", "label": "Supply (outdoor air) filter pressure drop", "unit": "Pa"}, {"metric": "extract_filter_pa", "path": "Filter.ExtractDP", "label": "Extract air filter pressure drop", "unit": "Pa"}, {"metric": "t_outdoor_c", "path": "Temp.Outdoor", "label": "Outdoor air temperature (ODA)", "unit": "\u00b0C"}, {"metric": "t_extract_c", "path": "Temp.Extract", "label": "Extract air temperature (ETA)", "unit": "\u00b0C"}, {"metric": "t_after_hr_c", "path": "Temp.AfterHR", "label": "Supply air after the wheel", "unit": "\u00b0C"}, {"metric": "t_supply_c", "path": "Temp.Supply", "label": "Supply air temperature (SUP)", "unit": "\u00b0C"}, {"metric": "t_exhaust_c", "path": "Temp.Exhaust", "label": "Exhaust air temperature (EHA)", "unit": "\u00b0C"}, {"metric": "wheel_speed_pct", "path": "HR.WheelSpeed", "label": "Rotor speed command", "unit": "%"}, {"metric": "heating_valve_pct", "path": "Coil.HeatingValve", "label": "Heating valve position", "unit": "%"}, {"metric": "cooling_valve_pct", "path": "Coil.CoolingValve", "label": "Cooling valve position", "unit": "%"}, {"metric": "heating_kw", "path": "Coil.HeatingPower", "label": "Heating coil power (heat meter)", "unit": "kW"}, {"metric": "cooling_kw", "path": "Coil.CoolingPower", "label": "Cooling coil power (chilled water meter)", "unit": "kW"}, {"metric": "co2_ppm", "path": "Room.CO2", "label": "CO2 in the extract air", "unit": "ppm"}, {"metric": "occupancy", "path": "Room.Occupancy", "label": "People on the floor (people counter)", "unit": "count"}]}, "twin_model": {"limits": {"filter_dirty_ratio": 2.0, "filter_limit_ratio": 3.0, "filter_low_ratio": 0.5, "extract_filter_ratio": 2.5, "sfp_ratio_alert": 1.15, "fan_eff_ratio_alert": 0.85, "hr_dev_alert": -0.1, "hr_min_wheel_pct": 95.0, "hr_min_dt_k": 8.0, "coil_on_kw": 1.0, "valve_closed_pct": 2.0, "coil_balance_alert_k": 1.5, "occ_mismatch_min": 15.0, "occ_mismatch_frac": 0.25, "vent_alert_ls": 7.0, "vent_min_persons": 20.0, "flow_balance_alert": 0.1}}, "failure_modes": {"$comment": "Each failure mode: what degrades, how it shows, the rules that see it.", "filter_loading": {"name": "Supply filter loading (dust)", "part": "filters", "symptoms": "supply filter pressure drop above clean at today's flow; fan power and SFP up", "rules": ["AHU_FILTER_SUP_DIRTY", "AHU_FILTER_SUP_LIMIT", "AHU_SFP_HIGH"], "default_ramp_min": 1.5}, "filter_bypass": {"name": "Torn or badly seated supply filter (bypass)", "part": "filters", "symptoms": "supply filter pressure drop far below clean at today's flow: unfiltered air bypasses", "rules": ["AHU_FILTER_SUP_LOW"], "default_ramp_min": 0.5}, "fan_degradation": {"name": "Supply fan degradation (dirty impeller, EC motor or drive)", "part": "fans", "symptoms": "supply fan power above expected for its flow and pressure; SFP up with normal filters", "rules": ["AHU_FAN_EFF_LOW", "AHU_SFP_HIGH"], "default_ramp_min": 1.5}, "wheel_slip": {"name": "Rotor drive belt slipping or broken", "part": "heat recovery", "symptoms": "temperature ratio of the wheel far below expected with the rotor commanded to full speed; heating coil works harder", "rules": ["AHU_HR_EFF_LOW"], "default_ramp_min": 1}, "heating_valve_passing": {"name": "Heating valve passing (does not close)", "part": "coils", "symptoms": "heat meter shows heat with the valve closed; the cooling coil opens to take it away again", "rules": ["AHU_HEAT_VALVE_PASSING", "AHU_SIMULT_HEAT_COOL"], "default_ramp_min": 1}, "supply_temp_drift": {"name": "Supply air temperature sensor drift", "part": "sensors", "symptoms": "the coil heat balance from the air temperatures disagrees with the heat meters", "rules": ["AHU_COIL_BALANCE"], "default_ramp_min": 1}, "co2_sensor_drift": {"name": "CO2 sensor drifting low", "part": "sensors", "symptoms": "occupancy implied by CO2 below the people count; DCV cuts the airflow, outdoor air per person falls", "rules": ["AHU_CO2_OCC_MISMATCH", "AHU_UNDERVENTILATION"], "default_ramp_min": 1}, "extract_blockage": {"name": "Extract duct blocked (fire damper closed, grilles covered)", "part": "ducts", "symptoms": "extract airflow well below supply; extract fan works against a higher pressure", "rules": ["AHU_FLOW_IMBALANCE", "AHU_SFP_HIGH"], "default_ramp_min": 0.5}}, "presentation": {"title": "AHU-6401 air handling unit", "dashboard": "AIR_HANDLING_UNIT"}}, EVERY = 10;
  let latest = {}, history = [], published = 0, py = null;
  let ready = false;
  const say = t => { const l = document.getElementById('loading'); if (l) l.textContent = t; };
  document.addEventListener('DOMContentLoaded', () => { if (!ready) say('Starting the twin in your browser (the first visit downloads Python, about 10 MB)…'); });
  const boot = (async () => {
    say('Starting the twin in your browser (first visit downloads Python, ~10 MB)…');
    py = await loadPyodide();
    if (false) await py.loadPackage('numpy');
    py.FS.mkdirTree('/twin');
    for (const [name, src] of Object.entries(PY)) py.FS.writeFile('/twin/' + name + '.py', src);
    py.globals.set('TW_JSON', JSON.stringify(TWIN));
    const now = new Date(), sod = now.getHours() * 3600 + now.getMinutes() * 60 + now.getSeconds();
    py.runPython(`
import sys, json, time
sys.path.insert(0, '/twin')
import physics, twin_calc
TWIN = json.loads(TW_JSON)
P = physics.Plant(TWIN)
P.t = (${sod} - 7200) % 86400
for _ in range(3600):
    P.step(2.0)
def _snap(published):
    true = P.step(0.0)
    meas = P.measure(true)
    exp = twin_calc.evaluate(TWIN, meas)
    conds, health = twin_calc.conditions(TWIN, meas, exp)
    return json.dumps({"ts": time.time(), "reading": meas, "twin": {k: (round(v, 3) if abs(v) >= 0.01 else float(f"{v:.4g}")) for k, v in exp.items()},
        "faults": P.fault_state(), "running": P.running, "trip": P.trip, "conditions": conds, "health": health,
        "plant_time_h": round((P.t / 3600) % 24, 3), "load_source": getattr(P, "source", None),
        "published": published, "failed": 0, "mqtt": False, "static": True})
`);
    const snap = () => {
      latest = JSON.parse(py.globals.get('_snap')(published));
      published += 1;
      history.push({ t: Math.round(latest.ts), ...latest.reading, ...latest.twin });
      history = history.slice(-Math.round(7200 / EVERY));
    };
    snap();
    ready = true;
    let n = 0;
    setInterval(() => { py.runPython('P.step(1.0)'); if (++n % EVERY === 0) snap(); }, 1000);
    window.__twinSnap = snap;
  })();
  const ok = obj => new Response(JSON.stringify(obj), { status: 200, headers: { 'Content-Type': 'application/json' } });
  const realFetch = window.fetch.bind(window);
  window.fetch = async (url, opt = {}) => {
    const u = typeof url === 'string' ? url : (url instanceof URL ? url.href : (url && url.url) || String(url));
    const path = u.replace(location.origin, '').split('?')[0];
    if (!/^\/api\//.test(path)) return realFetch(url, opt);
    await boot;
    if (path === '/api/twin') return ok(TWIN);
    if (path === '/api/state') return ok(latest);
    if (path === '/api/history') return ok({ history });
    if (path === '/api/summary') return ok({ ready: true });
    const b = opt.body ? JSON.parse(opt.body) : {};
    if (path === '/api/fault') {
      const fm = TWIN.failure_modes[b.name];
      if (!fm) return new Response('{"error":"unknown failure mode"}', { status: 400 });
      const ramp = Math.max(0.1, Math.min(720, Number(b.ramp_min || fm.default_ramp_min)));
      py.globals.set('_a', JSON.stringify([b.name, Number(b.severity ?? 1), ramp * 60]));
      py.runPython('P.set_fault(*json.loads(_a))');
    } else if (path === '/api/clear') {
      py.runPython(`P.clear_faults(${Number(b.ramp_min ?? 0.1) * 60})`);
    } else if (path === '/api/reset') {
      py.runPython('P.reset()');
    }
    window.__twinSnap && window.__twinSnap();
    return ok({ faults: latest.faults, running: latest.running });
  };
})();
</script>
<style>#key{display:none!important}</style>
<script>
const $ = id => document.getElementById(id);
const fmt = (v, d = 2) => (v == null || isNaN(v)) ? '–' : Number(v).toFixed(d);
let TW;
const S = (tag, a, txt = '') => `<${tag} ${Object.entries(a).map(([k, v]) => `${k}="${v}"`).join(' ')}>${txt}</${tag}>`;
function axes(x0, y0, x1, y1, xt, yt, px, py, xl, yl, ylab) {
  let s = S('path', { d: `M${x0} ${y0} L${x0} ${y1} L${x1} ${y1}`, stroke: '#161616', fill: 'none' });
  xt.forEach(v => s += S('text', { x: px(v), y: y1 + 16, 'font-size': 11, fill: '#525252', 'text-anchor': 'middle' }, v));
  yt.forEach(v => s += S('path', { d: `M${x0} ${py(v)} L${x1} ${py(v)}`, stroke: '#eeeeee' }) + S('text', { x: x0 - 6, y: py(v) + 4, 'font-size': 11, fill: '#525252', 'text-anchor': 'end' }, ylab ? ylab(v) : v));
  s += S('text', { x: (x0 + x1) / 2, y: y1 + 34, 'font-size': 12, fill: '#525252', 'text-anchor': 'middle' }, xl) + S('text', { x: x0, y: y0 - 8, 'font-size': 12, fill: '#525252' }, yl);
  return s;
}
function K() {
  const d = TW.design, a = d.airflow, f = d.fans, fl = d.filters, h = d.heat_recovery, qd = a.design_m3s, n = fl.flow_exponent;
  const ks = (f.dp_supply_pa - fl.supply_clean_pa) / qd / qd, ke = (f.dp_extract_pa - fl.extract_clean_pa) / qd / qd;
  const fs = fl.supply_clean_pa / Math.pow(qd, n), fe = fl.extract_clean_pa / Math.pow(qd, n);
  const clean = q => fs * Math.pow(q, n);
  const sfp = (q, mult = 1) => (q * (ks * q * q + clean(q) * mult) + q * (ke * q * q + fe * Math.pow(q, n))) / f.eta_total / 1000 / q;
  const eta = q => Math.min(h.eta_cap, h.eta_design - h.eta_per_flow * (q / qd - 1));
  return { d, a, f, fl, h, qd, clean, sfp, eta };
}
const line = (pts, c, w, dash) => S('path', { d: 'M' + pts.map(p => p.map(v => v.toFixed(1)).join(' ')).join(' L'), stroke: c, 'stroke-width': w, fill: 'none', 'stroke-dasharray': dash || 'none' });
function draw(st, hist) {
  const r = st.reading, t = st.twin, L = TW.twin_model.limits, k = K();
  const names = new Set((st.conditions || []).map(c => c.name));
  const kp = (n, v, sub, cls) => `<div class="kpi ${cls || ''}"><small>${n}</small><b>${v}</b><span>${sub}</span></div>`;
  $('kpis').innerHTML = kp('Health', st.health, (st.conditions || []).length + ' conditions', st.health < 70 ? 'bad' : st.health < 100 ? 'warn' : '') +
    kp('SFP', fmt(t.sfp_kw_m3s, 2), 'kW/(m³/s) · expected ' + fmt(t.sfp_expected_kw_m3s, 2), names.has('AHU_SFP_HIGH') ? 'warn' : '') +
    kp('Supply filter', fmt(t.filter_sup_ratio, 2) + ' ×', fmt(r.supply_filter_pa, 0) + ' Pa · change at ' + L.filter_dirty_ratio + ' ×', names.has('AHU_FILTER_SUP_LIMIT') || names.has('AHU_FILTER_SUP_LOW') ? 'bad' : names.has('AHU_FILTER_SUP_DIRTY') ? 'warn' : '') +
    kp('Heat recovery', fmt(t.hr_eff * 100, 0) + ' %', 'expected ' + fmt(t.hr_eff_expected * 100, 0) + ' % · wheel ' + fmt(r.wheel_speed_pct, 0) + ' %', names.has('AHU_HR_EFF_LOW') ? 'warn' : '') +
    kp('Airflow', fmt(r.supply_flow_m3s, 2), 'm³/s · CO2 ' + fmt(r.co2_ppm, 0) + ' ppm · ' + fmt(r.occupancy, 0) + ' people', names.has('AHU_UNDERVENTILATION') ? 'bad' : '') +
    kp('Filter fan energy', fmt(t.filter_extra_cost_eur_y, 0) + ' EUR/y', 'above a clean filter', t.filter_extra_cost_eur_y > 100 ? 'warn' : '');
  // SFP against airflow
  { const x0 = 50, x1 = 540, y0 = 30, y1 = 270, px = q => x0 + (q - .3) / 1.0 * (x1 - x0), py = v => y1 - Math.min(2.6, v) / 2.6 * (y1 - y0);
    let s = axes(x0, y0, x1, y1, [.3, .5, .7, .9, 1.1, 1.3], [0, .5, 1, 1.5, 2, 2.5], px, py, 'supply airflow m³/s', 'SFP kW/(m³/s)');
    s += S('rect', { x: px(k.a.min_m3s), y: y0, width: px(k.a.max_m3s) - px(k.a.min_m3s), height: y1 - y0, fill: '#0f62fe', opacity: .05 }) + S('text', { x: px(k.a.min_m3s) + 4, y: y0 + 14, 'font-size': 11, fill: '#0f62fe' }, 'DCV range');
    [[1, '#0f62fe', 3], [L.filter_dirty_ratio, '#b28600', 1.5], [L.filter_limit_ratio, '#da1e28', 1.5]].forEach(([m, c, w]) => { const pts = []; for (let q = .3; q <= 1.3001; q += .02) pts.push([px(q), py(k.sfp(q, m))]); s += line(pts, c, w, m > 1 ? '6 4' : ''); });
    s += S('rect', { x: px(k.qd) - 5, y: py(k.f.sfp_design_kw_m3s) - 5, width: 10, height: 10, fill: 'none', stroke: '#161616', 'stroke-width': 2 });
    const q = Math.max(.3, Math.min(1.3, r.supply_flow_m3s));
    s += S('circle', { cx: px(q), cy: py(t.sfp_kw_m3s), r: 7, fill: names.has('AHU_SFP_HIGH') ? '#da1e28' : '#0f62fe' }) +
      S('text', { x: Math.min(px(q) + 12, x1 - 200), y: py(t.sfp_kw_m3s) - 10, 'font-size': 12, 'font-weight': 600, fill: '#161616' }, `now ${fmt(t.sfp_kw_m3s, 2)} · ${fmt(t.sfp_ratio, 2)} × expected`);
    $('sfp').innerHTML = s; }
  // filter dp against airflow
  { const x0 = 50, x1 = 540, y0 = 30, y1 = 270, px = q => x0 + (q - .3) / 1.0 * (x1 - x0), py = v => y1 - Math.min(400, v) / 400 * (y1 - y0);
    let s = axes(x0, y0, x1, y1, [.3, .5, .7, .9, 1.1, 1.3], [0, 100, 200, 300, 400], px, py, 'supply airflow m³/s', 'Pa');
    [[1, '#24a148', 'clean'], [L.filter_dirty_ratio, '#b28600', 'plan a change'], [L.filter_limit_ratio, '#da1e28', 'change now'], [L.filter_low_ratio, '#8a3ffc', 'torn / bypass']].forEach(([m, c, n]) => {
      const pts = []; for (let q = .3; q <= 1.3001; q += .02) pts.push([px(q), py(k.clean(q) * m)]); s += line(pts, c, m === 1 ? 3 : 1.5, m === 1 ? '' : '6 4');
      s += S('text', { x: x1 - 2, y: py(k.clean(1.3) * m) - 5, 'font-size': 11, fill: c, 'text-anchor': 'end' }, `${n} (${m} ×)`); });
    const q = Math.max(.3, Math.min(1.3, r.supply_flow_m3s)), bad = names.has('AHU_FILTER_SUP_LIMIT') || names.has('AHU_FILTER_SUP_LOW');
    s += S('circle', { cx: px(q), cy: py(r.supply_filter_pa), r: 7, fill: bad ? '#da1e28' : names.has('AHU_FILTER_SUP_DIRTY') ? '#f1c21b' : '#0f62fe' }) +
      S('text', { x: Math.min(px(q) + 12, x1 - 190), y: py(r.supply_filter_pa) - 10, 'font-size': 12, 'font-weight': 600, fill: '#161616' }, `now ${fmt(r.supply_filter_pa, 0)} Pa · ${fmt(t.filter_sup_ratio, 2)} ×`);
    $('flt').innerHTML = s; }
  // heat recovery
  { const x0 = 50, x1 = 540, y0 = 26, y1 = 230, px = q => x0 + (q - .3) / 1.0 * (x1 - x0), py = v => y1 - (Math.max(.3, Math.min(1, v)) - .3) / .7 * (y1 - y0);
    let s = axes(x0, y0, x1, y1, [.3, .5, .7, .9, 1.1, 1.3], [.3, .4, .5, .6, .7, .8, .9, 1], px, py, 'supply airflow m³/s', 'temperature ratio', v => Math.round(v * 100) + ' %');
    const up = [], lo = []; for (let q = .3; q <= 1.3001; q += .02) { up.push([px(q), py(k.eta(q))]); lo.push([px(q), py(k.eta(q) + L.hr_dev_alert)]); }
    s += line(up, '#24a148', 3) + line(lo, '#da1e28', 1.5, '6 4') + S('text', { x: x1 - 2, y: py(k.eta(1.3) + L.hr_dev_alert) + 14, 'font-size': 11, fill: '#da1e28', 'text-anchor': 'end' }, 'alert: 10 points below');
    s += S('rect', { x: px(k.qd) - 5, y: py(k.h.eta_design) - 5, width: 10, height: 10, fill: 'none', stroke: '#161616', 'stroke-width': 2 });
    const q = Math.max(.3, Math.min(1.3, r.supply_flow_m3s));
    s += S('circle', { cx: px(q), cy: py(t.hr_eff), r: 7, fill: names.has('AHU_HR_EFF_LOW') ? '#da1e28' : '#0f62fe' }) +
      S('text', { x: Math.min(px(q) + 12, x1 - 220), y: py(t.hr_eff) + 22, 'font-size': 12, 'font-weight': 600, fill: '#161616' }, `now ${fmt(t.hr_eff * 100, 1)} % · wheel ${fmt(r.wheel_speed_pct, 0)} %`);
    $('hr').innerHTML = s; }
  // trends
  { const H = hist.slice(-720), x0 = 46, x1 = 540; let s = '';
    const panels = [['sfp_kw_m3s', 'SFP kW/(m³/s)', null, '#0f62fe', 30, 115], ['hr_eff', 'heat recovery ratio', null, '#24a148', 150, 245]];
    panels.forEach(([key, name, lim, c, y0, y1]) => {
      const vals = H.map(h => h[key]).filter(v => v != null); if (!vals.length) return;
      const lo = Math.min(...vals) * .95, hi = Math.max(...vals) * 1.05, py = v => y1 - (v - lo) / (hi - lo || 1) * (y1 - y0), px = i => x0 + i / Math.max(1, H.length - 1) * (x1 - x0);
      s += S('text', { x: x0, y: y0 - 6, 'font-size': 12, fill: '#525252' }, name) + S('path', { d: `M${x0} ${y1} L${x1} ${y1}`, stroke: '#e0e0e0' });
      s += S('path', { d: 'M' + H.map((h, i) => `${px(i).toFixed(1)} ${py(h[key]).toFixed(1)}`).join(' L'), stroke: c, 'stroke-width': 2, fill: 'none' });
      s += S('text', { x: x1, y: y0 - 6, 'font-size': 12, fill: c, 'text-anchor': 'end', 'font-weight': 600 }, fmt(vals[vals.length - 1], 2));
    });
    $('tr').innerHTML = s; }
}
async function poll() {
  try {
    const st = await (await fetch('/api/state')).json(), h = await (await fetch('/api/history')).json();
    $('c-link-t').textContent = st.mqtt ? 'Monitor connected' : "Simulated in your browser"; $('c-link').className = 'chip ' + (st.mqtt ? 'ok' : 'warn');
    if (st.reading) { draw(st, h.history || []); $('loading').style.display = 'none'; }
  } catch (e) { $('c-link-t').textContent = 'twin offline'; }
}
(async () => { TW = await (await fetch('/api/twin')).json(); await poll(); setInterval(poll, 2000); })();
</script>
</body>
</html>
