<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BESS-3501 3D Twin</title>
<style>
:root{--layer:#fff;--border:#e0e0e0;--text:#161616;--text2:#525252;--text3:#8d8d8d;--blue:#0f62fe;--green:#24a148;--yellow:#f1c21b;--orange:#ff832b;--red:#da1e28;
  --font:"IBM Plex Sans","Helvetica Neue",Arial,sans-serif;--mono:"IBM Plex Mono",Menlo,Consolas,monospace}
*{box-sizing:border-box}
html,body{margin:0;height:100%;background:#1c1f24;color:var(--text);font-family:var(--font);font-size:14px;overflow:hidden}
header{position:fixed;top:0;left:0;right:0;height:48px;background:#161616;color:#f4f4f4;display:flex;align-items:center;gap:14px;padding:0 16px;z-index:5;border-bottom:1px solid #393939}
header b{font-weight:600} header .g{color:#c6c6c6} header .sp{flex:1} header a{color:#78a9ff;text-decoration:none;font-size:12px}
.chip{display:inline-flex;align-items:center;gap:6px;font-size:12px;padding:2px 10px;border-radius:12px;background:#393939;white-space:nowrap}
.dot{width:8px;height:8px;border-radius:50%;background:#8d8d8d}.ok .dot{background:var(--green)}.bad .dot{background:var(--red)}.warn .dot{background:var(--yellow)}
#stage,#labels,#loading{position:fixed;top:48px;left:0;right:380px;bottom:0}
#labels{pointer-events:none;overflow:hidden}
#loading{display:flex;align-items:center;justify-content:center;color:#c6c6c6;font-size:13px;z-index:3;text-align:center;padding:20px}
.lbl{position:absolute;transform:translate(-50%,-100%);background:rgba(22,22,22,.88);color:#f4f4f4;font-family:var(--mono);font-size:11px;
  padding:3px 7px;border-left:3px solid #4589ff;white-space:nowrap;margin-top:-10px}
.lbl small{color:#a8a8a8;font-family:var(--font);font-size:10px;display:block}
.lbl.warn{border-color:var(--yellow)} .lbl.bad{border-color:var(--red);background:rgba(162,25,31,.94)}
.lbl::after{content:"";position:absolute;left:50%;bottom:-10px;width:1px;height:10px;background:rgba(244,244,244,.7)}
aside{position:fixed;top:48px;right:0;bottom:0;width:380px;background:var(--layer);border-left:1px solid var(--border);overflow-y:auto;padding:16px}
aside h2{font-size:14px;margin:0 0 2px} aside .sub{font-size:12px;color:var(--text2);margin:0 0 10px}
aside section{border-bottom:1px solid var(--border);padding:0 0 14px;margin:0 0 14px}
.kv{display:grid;grid-template-columns:1fr auto auto;gap:4px 10px;font-size:12px;align-items:baseline}
.kv .v{font-family:var(--mono);text-align:right} .kv .e{font-family:var(--mono);color:var(--text3);text-align:right}
.kv .h{color:var(--text2);font-weight:600;font-size:11px;text-transform:uppercase;letter-spacing:.3px}
.kv .bad{color:var(--red);font-weight:600}
.alerts{list-style:none;margin:0;padding:0}.alerts li{display:flex;gap:8px;padding:6px 0;font-size:12px;border-bottom:1px solid #f4f4f4}
.sev{font-size:10px;padding:1px 7px;border-radius:9px;color:#fff;white-space:nowrap;height:16px}
.sev.Critical{background:var(--red)}.sev.High{background:var(--orange)}.sev.Medium{background:#b28600}.sev.Low{background:var(--blue)}
.empty{color:var(--text3);font-size:12px}
.big{display:flex;gap:18px;margin:6px 0 4px}.big div{font-size:11px;color:var(--text2)}.big b{display:block;font-size:24px;font-weight:300;color:var(--text);font-family:var(--font)}
.faults{display:grid;grid-template-columns:1fr 1fr;gap:6px}
button{font-family:var(--font);font-size:12px;border:0;padding:6px 8px;cursor:pointer;background:#0f62fe;color:#fff;text-align:left}
button.ghost{background:transparent;color:#0f62fe;border:1px solid #0f62fe} button.on{background:#a2191f}
input{font-family:var(--mono);font-size:12px;padding:6px 8px;border:0;border-bottom:1px solid #8d8d8d;background:#f4f4f4;width:100%;margin-bottom:8px}
.tools{position:fixed;left:12px;bottom:12px;display:flex;gap:6px;z-index:4}
.tools button{background:rgba(22,22,22,.85);color:#f4f4f4;border:1px solid #525252} .tools button.on{background:#0f62fe;border-color:#0f62fe}
.legend{position:fixed;right:392px;bottom:12px;background:rgba(22,22,22,.85);color:#c6c6c6;font-size:11px;padding:8px 10px;z-index:4;line-height:1.6;max-width:300px}
.credit{position:fixed;left:12px;top:58px;color:#8d8d8d;font-size:11px;z-index:4;max-width:60%}
@media (max-width:820px){#stage,#labels,#loading{right:0;bottom:46%} aside{top:54%;width:100%;border-left:0;border-top:1px solid var(--border)} .legend{display:none} header .g{display:none}}
</style>
</head>
<body>
<header>
  <b>BESS-3501</b><span class="g">LFP battery container · 1416 kWh · BMS, HVAC, PCS</span>
  <span class="chip" id="c-link"><span class="dot"></span><span id="c-link-t">connecting…</span></span>
  <span class="chip" id="c-mode"><span class="dot"></span><span id="c-mode-t">–</span></span>
  <span class="sp"></span>
  <a href="./curves/">Ageing, HVAC and PCS curves →</a>
</header>
<div id="stage"></div>
<div id="labels"></div>
<div id="loading">Building the container model…</div>
<div class="credit">10-ft battery container with four strings of 18 LFP modules, two HVAC units on the end wall, gas detection and a PCS cabinet beside it. Typical proportions, not vendor CAD. Drag to orbit, scroll to zoom.</div>
<div class="tools"><button id="t-cut">Cutaway</button><button id="t-heat">Heat map</button><button id="t-view">Reset view</button></div>
<div class="legend">Tags: blue = normal, yellow = near a limit, red = past a limit from the twin file. In heat-map mode each module is coloured by its temperature; a weak module glows red. Arrows in the PCS cabinet show the power direction.</div>
<aside>
  <section>
    <h2>BESS-3501 twin</h2>
    <p class="sub" id="sub">battery energy storage container</p>
    <div class="big"><div>Health<b id="k-health">–</b></div><div>State of charge<b id="k-soc">–</b></div><div>State of health<b id="k-soh">–</b></div></div>
  </section>
  <section>
    <div class="kv" id="kv"></div>
  </section>
  <section>
    <h2>Conditions</h2>
    <ul class="alerts" id="alerts"><li class="empty">none</li></ul>
  </section>
  <section>
    <h2>Inject a failure mode</h2>
    <p class="sub">Each one ramps in over a few minutes of real time. The twin computes the same rules as Maximo Monitor.</p>
    <div id="key"><input id="demokey" placeholder="demo key" autocomplete="off"></div>
    <div class="faults" id="faults"></div>
    <p style="margin:8px 0 0"><button class="ghost" id="b-clear">Clear all faults</button></p>
  </section>
  <section style="border:0">
    <p class="sub">The BMS, PCS and HVAC send only what they measure. Every expected value, the ageing model, the HVAC heat balance and the PCS loss curve are computed from the twin file: the container data sheet, the cell specification and the commissioning data.</p>
  </section>
</aside>
<script src="https://cdn.jsdelivr.net/pyodide/v0.26.4/full/pyodide.js"></script>
<script>
/* Server-less twin: physics.py + twin_calc.py run in this browser (Pyodide); /api/* is answered here. */
(() => {
  const PY = {"physics": "\"\"\"A stand-in for BESS-3501: the LFP battery container (cells, BMS), its HVAC, its PCS and its gas detection, with injectable faults.\n\nThe real BMS, PCS and HVAC send the same points (see telemetry.points in the twin file). Nothing here is used by Monitor:\nthe expected values are computed in Monitor from the twin file only. This model only produces believable readings and\nfault fingerprints for the tests, the figures and the live pages.\n\"\"\"\nimport math\nimport random\n\n\ndef ocv(soc):\n    \"\"\"Open-circuit voltage of an LFP cell (V) against state of charge (0..1): a flat plateau with two knees.\"\"\"\n    v = 3.18 + 0.16 * soc\n    if soc < 0.10:\n        v -= 2.0 * (0.10 - soc)\n    if soc > 0.95:\n        v += 3.0 * (soc - 0.95)\n    return v\n\n\nclass Bess:\n    def __init__(self, twin, seed=1):\n        self.t = twin\n        d = twin[\"design\"]\n        self.c, self.e, self.h, self.a, self.cell = d[\"container\"], d[\"electrical\"], d[\"hvac\"], d[\"ageing\"], d[\"cell\"]\n        self.rnd = random.Random(seed)\n        self.faults = {k: 0.0 for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n        self.days, self.efc, self.tlife = 1460.0, 1300.0, 27.0\n\n    def set_fault(self, name, severity):\n        self.faults[name] = max(0.0, min(1.0, severity))\n\n    def clear(self):\n        for k in self.faults:\n            self.faults[k] = 0.0\n\n    def n(self, s):\n        return self.rnd.gauss(0, s)\n\n    # true state ---------------------------------------------------------------------------------------------------\n    def pcs_loss(self, p_ac):\n        e = self.e\n        kl = (e[\"pcs_loss_rated_kw\"] - e[\"pcs_noload_kw\"]) / e[\"pcs_rated_kw\"] ** 2\n        return (e[\"pcs_noload_kw\"] + kl * p_ac ** 2) * (1 + 1.6 * self.faults[\"pcs_degradation\"])\n\n    def soh_model(self):\n        a = self.a\n        ft = 2.0 ** ((self.tlife - a[\"t_ref_c\"]) / a[\"t_double_k\"])\n        return 100 - ft * (a[\"k_cal_pct_sqrt_year\"] * math.sqrt(self.days / 365) + a[\"k_cyc_pct_per_efc\"] * self.efc)\n\n    def true_state(self, p_frac=0.9, soc=0.55, amb=32.0, running=True):\n        \"\"\"One operating point: p_frac x rated AC power (+ discharge, - charge) at state of charge soc (0..1).\"\"\"\n        f = self.f = self.faults\n        p_ac = self.e[\"pcs_rated_kw\"] * p_frac if running else 0.0\n        loss = self.pcs_loss(p_ac)\n        p_dc = p_ac + loss\n        ns = self.c[\"cells_series\"]\n        rcell = self.e[\"r_string_ohm\"] / ns\n        v0 = ocv(soc) * ns\n        i = p_dc * 1000 / v0\n        istr = i / self.c[\"strings\"]\n        v = v0 - istr * self.e[\"r_string_ohm\"]\n        # heat and HVAC\n        h = self.h\n        bh = self.c[\"strings\"] * istr ** 2 * self.e[\"r_string_ohm\"] / 1000\n        sup = h[\"supply_setpoint_c\"] + 6.0 * f[\"hvac_degraded\"]\n        load = bh + h[\"aux_internal_kw\"]\n        air = h[\"airflow_m3h\"] * max(0.3, min(1.0, (load + 1.0) / 17.0))\n        dT = load / (h[\"rho_cp_kj_m3k\"] / 3600 * air)\n        ret = sup + dT\n        env = h[\"ua_kw_per_k\"] * (amb - ret)\n        dT = (load + env) / (h[\"rho_cp_kj_m3k\"] / 3600 * air)\n        ret = sup + dT\n        cool = h[\"rho_cp_kj_m3k\"] / 3600 * air * dT\n        cope = h[\"cop_35c\"] * (1 - h[\"cop_slope_per_k\"] * (amb - 35))\n        hpow = cool / (cope * (1 - 0.45 * f[\"hvac_degraded\"]))\n        tavg = ret - 1.0 + 4.0 * (istr / 138.0) ** 2\n        return dict(p_ac=p_ac, p_dc=p_dc, i=i, istr=istr, v=v, soc=soc, rcell=rcell, sup=sup, ret=ret, air=air, hpow=hpow,\n                    amb=amb, tavg=tavg, running=running, dr=1.2e-3 * f[\"weak_module\"])\n\n    # one published message ------------------------------------------------------------------------------------------\n    def measure(self, s=None):\n        s = s or self.true_state()\n        f, n = self.faults, self.n\n        ns = self.c[\"cells_series\"]\n        istr, vavg = s[\"istr\"], s[\"v\"] / ns\n        rest = 8.0 + 52.0 * f[\"cell_imbalance\"] + n(0.5)\n        norm = 0.06e-3 * abs(istr)\n        vmax = vavg + rest / 2000 + norm / 2 + (s[\"dr\"] * abs(istr) if istr < 0 else 0.0)\n        vmin = vavg - rest / 2000 - norm / 2 - (s[\"dr\"] * abs(istr) if istr > 0 else 0.0)\n        tp = f[\"thermal_runaway_precursor\"]\n        tavg = s[\"tavg\"]\n        tmax = tavg + 1.5 + 7.0 * f[\"weak_module\"] + 15.0 * tp + s.get(\"self_heat\", 0.0)\n        tmin = tavg - 1.5\n        k = self.e\n        rte_loss = 1 + 1.6 * f[\"pcs_degradation\"]\n        kl = (k[\"pcs_loss_rated_kw\"] - k[\"pcs_noload_kw\"]) / k[\"pcs_rated_kw\"] ** 2\n        pr = k[\"pcs_rated_kw\"]\n        eta_pcs = 1 - rte_loss * (k[\"pcs_noload_kw\"] + kl * pr ** 2) / pr\n        vn = ns * self.cell[\"nominal_v\"]\n        x = pr * 1000 / (vn * self.c[\"strings\"]) * k[\"r_string_ohm\"] / vn\n        rte = eta_pcs ** 2 * (1 - x) / (1 + x)\n        dis = 1150.0 + n(8)\n        soh = self.soh_model() - 6.5 * f[\"capacity_fade_fast\"] + n(0.25)\n        return {\n            \"soc_pct\": round(s[\"soc\"] * 100 + n(0.3), 2), \"soh_bms_pct\": round(soh, 2),\n            \"dc_voltage_v\": round(s[\"v\"] + n(0.5), 1), \"dc_current_a\": round(s[\"i\"] + n(0.5), 1),\n            \"cell_v_max_v\": round(vmax + n(0.0005), 4), \"cell_v_min_v\": round(vmin + n(0.0005), 4),\n            \"cell_v_spread_rest_mv\": round(rest, 1),\n            \"cell_t_max_c\": round(tmax + n(0.2), 2), \"cell_t_min_c\": round(tmin + n(0.2), 2), \"cell_t_avg_c\": round(tavg + n(0.1), 2),\n            \"cell_t_max_rate_c_min\": round(0.08 * (istr / 138.0) ** 2 + 2.0 * tp + n(0.04), 3),\n            \"hvac_supply_air_c\": round(s[\"sup\"] + n(0.15), 2), \"hvac_return_air_c\": round(s[\"ret\"] + n(0.15), 2),\n            \"hvac_airflow_m3h\": round(s[\"air\"] + n(20), 0), \"hvac_power_kw\": round(s[\"hpow\"] * (1 + n(0.01)), 3),\n            \"ambient_c\": round(s[\"amb\"] + n(0.2), 2),\n            \"ac_power_kw\": round(s[\"p_ac\"] + n(0.15), 2), \"pcs_dc_power_kw\": round(s[\"p_dc\"] + n(0.15), 2),\n            \"pcs_running\": 1 if s[\"running\"] else 0,\n            \"offgas_ppm\": round(abs(n(0.4)) + 60.0 * tp, 2), \"gas_lel_pct\": round(abs(n(0.2)) + 4.0 * tp, 2),\n            \"insulation_kohm\": round(2000.0 * 0.02 ** f[\"insulation_fault\"] * (1 + n(0.03)), 1),\n            \"energy_charged_24h_kwh\": round(dis / rte, 1), \"energy_discharged_24h_kwh\": round(dis, 1),\n            \"aux_energy_24h_kwh\": round(24 * (self.h[\"aux_internal_kw\"] + 6.0 * (1 + 0.8 * f[\"hvac_degraded\"])) + n(3), 1),\n            \"efc_count\": round(self.efc, 2), \"days_in_service\": round(self.days, 3), \"life_cell_temp_avg_c\": round(self.tlife + n(0.02), 3),\n        }\n\n\nclass Fault:\n    \"\"\"A failure mode whose severity ramps towards a target (0..1).\"\"\"\n    def __init__(self):\n        self.sev, self.target, self.rate = 0.0, 0.0, 0.0\n\n    def set(self, target, ramp_s):\n        self.target = max(0.0, min(1.0, target))\n        self.rate = abs(self.target - self.sev) / max(ramp_s, 1.0)\n\n    def step(self, dt):\n        if self.sev < self.target:\n            self.sev = min(self.target, self.sev + self.rate * dt)\n        elif self.sev > self.target:\n            self.sev = max(self.target, self.sev - self.rate * dt)\n\n\nclass Plant:\n    \"\"\"The live stand-in used by the twin pages (same interface as the other twins' Plant).\n\n    The container cycles: discharge at 90 % of the PCS rating down to 10 % SOC, rest, charge back to 95 %, rest. The battery\n    clock runs demo.time_scale times faster, so one discharge takes about four minutes of real time. The outdoor temperature\n    follows the visitor's time of day (P.t, real seconds). When the off-gas or the temperature-rise detection fires, the BMS\n    opens the contactors and the PCS stops (trip = 1) until reset().\n    \"\"\"\n\n    def __init__(self, twin, seed=3501):\n        self.twin = twin\n        demo = twin[\"design\"].get(\"demo\", {})\n        self.scale = float(demo.get(\"time_scale\", 1))\n        self.rest_s = float(demo.get(\"rest_s\", 60))\n        self.b = Bess(twin, seed)\n        self.faults = {k: Fault() for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n        self.t = 0.0\n        self.running, self.trip = True, 0\n        self.soc, self.mode, self.rest = 0.85, 1, 0.0   # mode +1 discharge, -1 charge, 0 rest\n        self.next_mode = -1\n        self.tavg, self.self_heat = None, 0.0   # cell thermal mass (first-order lag) and heat from a self-heating cell\n\n    def set_fault(self, name, severity, ramp_s):\n        self.faults[name].set(severity, ramp_s)\n\n    def clear_faults(self, ramp_s=5):\n        for f in self.faults.values():\n            f.set(0.0, ramp_s)\n\n    def reset(self):\n        self.running, self.trip = True, 0\n        self.mode, self.rest = 1, 0.0\n\n    def fault_state(self):\n        return {k: round(f.sev, 3) for k, f in self.faults.items()}\n\n    def step(self, dt=1.0):\n        for k, f in self.faults.items():\n            f.step(dt)\n            self.b.faults[k] = f.sev\n        self.t += dt\n        if self.b.faults[\"thermal_runaway_precursor\"] > 0.5 and not self.trip:\n            self.trip, self.running = 1, False\n        p_frac = 0.0\n        if self.running:\n            if self.mode == 0:\n                self.rest += dt\n                if self.rest >= self.rest_s:\n                    self.mode, self.rest = self.next_mode, 0.0\n            else:\n                p_frac = 0.9 * self.mode\n                e_kwh = self.b.c[\"nameplate_kwh\"] * self.b.soh_model() / 100\n                dsoc = p_frac * self.b.e[\"pcs_rated_kw\"] * dt * self.scale / 3600 / e_kwh\n                self.soc -= dsoc\n                self.b.efc += abs(dsoc) / 2\n                if self.mode == 1 and self.soc <= 0.10:\n                    self.soc, self.mode, self.next_mode = 0.10, 0, -1\n                elif self.mode == -1 and self.soc >= 0.95:\n                    self.soc, self.mode, self.next_mode = 0.95, 0, 1\n        self.b.days += dt * self.scale / 86400\n        amb = 32.0 + 6.0 * math.sin(2 * math.pi * ((self.t % 86400) / 86400 - 0.375))\n        s = self.b.true_state(p_frac if self.running else 0.0, self.soc, amb, self.running)\n        tau = 120.0\n        self.tavg = s[\"tavg\"] if self.tavg is None else self.tavg + (s[\"tavg\"] - self.tavg) * min(1.0, dt / tau)\n        tp = self.b.faults[\"thermal_runaway_precursor\"]\n        self.self_heat = self.self_heat + 2.0 * tp * dt / 60 if tp > 0.01 else max(0.0, self.self_heat - 0.5 * dt / 60)\n        s[\"tavg\"], s[\"self_heat\"] = self.tavg, self.self_heat\n        return s\n\n    def measure(self, true):\n        return self.b.measure(true)\n", "twin_calc": "\"\"\"The battery energy storage container twin's expectations (BESS-3501, 1416 kWh LFP, BMS, HVAC, PCS).\n\nOne definition, two outputs:\n  monitor_expressions(twin) -> pandas expressions for Maximo Monitor PythonExpression functions\n  evaluate(twin, reading)   -> the same numbers in Python (tests, figures, the worked example)\n\nCells (the BMS sends the extremes):\n  string current          I_str = I / 4\n  spread now (mV)         = (V_cell max - V_cell min) x 1000\n  extra resistance (mOhm) = (spread now - spread at the last rest) / max(|I_str|, 10)\n      A cell that is out of balance shows its offset at rest and under load alike; a weak (high-resistance) cell adds\n      R x I under load only. Subtracting the rest spread leaves the resistance part.\nHeat and HVAC:\n  battery heat (kW) = 4 x I_str^2 x R_string / 1000\n  heat load (kW)    = battery heat + internal auxiliaries + UA x (T_ambient - T_return)\n  cooling (kW)      = rho.cp x airflow / 3600 x (T_return - T_supply)\n  capacity (kW)     = Q_35 x (1 - d x (T_ambient - 35));  load ratio = heat load / capacity\n  COP               = cooling / HVAC power;  expected COP = COP_35 x (1 - s x (T_ambient - 35))\nState of health (capacity fade = calendar + cycle, both doubling every 15 K):\n  f_T       = 2 ^ ((T_life - 25) / 15)\n  SOH model = 100 - f_T x (k_cal x sqrt(days / 365) + k_cyc x EFC)\n  fade rate = f_T x (k_cyc x EFC per year + k_cal / (2 sqrt(years))) x (100 - SOH_BMS) / (100 - SOH model)\n  years to augmentation = (SOH_BMS - SOH_min) / fade rate,  SOH_min = E_required / (E_nameplate x DoD)\nPCS and round trip:\n  PCS loss = |P_dc - P_ac|;  expected loss = P0 + k x P_ac^2;  efficiency = 1 - loss / max(|P_dc|, |P_ac|)\n  RTE (AC to AC, last 24 h) = E_discharged / E_charged;  expected RTE = eta_PCS^2 x eta_dc,discharge x eta_dc,charge at rated power\n\"\"\"\n\n\ndef _k(twin):\n    d = twin[\"design\"]\n    c, e, h, a, s, sf, ce = d[\"container\"], d[\"electrical\"], d[\"hvac\"], d[\"ageing\"], d[\"service\"], d[\"safety\"], d[\"cell\"]\n    k = dict(nom=c[\"nameplate_kwh\"], ns=c[\"strings\"], nc=c[\"cells_series\"], dod=c[\"dod\"], vmaxc=ce[\"v_max\"], vminc=ce[\"v_min\"],\n             vnom=c[\"cells_series\"] * ce[\"nominal_v\"], rstr=e[\"r_string_ohm\"], prated=e[\"pcs_rated_kw\"], p0=e[\"pcs_noload_kw\"],\n             kl=(e[\"pcs_loss_rated_kw\"] - e[\"pcs_noload_kw\"]) / e[\"pcs_rated_kw\"] ** 2,\n             q35=h[\"cooling_kw_35c\"], der=h[\"derate_per_k\"], cop35=h[\"cop_35c\"], cops=h[\"cop_slope_per_k\"], sup=h[\"supply_setpoint_c\"],\n             air=h[\"airflow_m3h\"], aux=h[\"aux_internal_kw\"], ua=h[\"ua_kw_per_k\"], rcp=h[\"rho_cp_kj_m3k\"],\n             kcyc=a[\"k_cyc_pct_per_efc\"], kcal=a[\"k_cal_pct_sqrt_year\"], tref=a[\"t_ref_c\"], tdbl=a[\"t_double_k\"],\n             ereq=s[\"required_usable_kwh\"], lead=s[\"augment_lead_years\"],\n             imd=sf[\"imd_ohm_per_v\"] * c[\"dc_v_max\"] / 1000.0)\n    k[\"sohmin\"] = k[\"ereq\"] / (k[\"nom\"] * k[\"dod\"]) * 100\n    k[\"istr_rated\"] = k[\"prated\"] * 1000 / (k[\"vnom\"] * k[\"ns\"])\n    k.update(rte_parts(k, 1.0, 1.0))\n    return k\n\n\ndef rte_parts(k, p_frac=1.0, loss_factor=1.0):\n    \"\"\"Round-trip efficiency (AC to AC) of one full cycle at p_frac x rated power, PCS losses x loss_factor.\"\"\"\n    p = k[\"prated\"] * p_frac\n    eta_pcs = 1 - loss_factor * (k[\"p0\"] + k[\"kl\"] * p ** 2) / p\n    x = (p * 1000 / (k[\"vnom\"] * k[\"ns\"])) * k[\"rstr\"] / k[\"vnom\"]\n    eta_dis, eta_ch = 1 - x, 1 / (1 + x)\n    return dict(eta_pcs=eta_pcs, eta_dis=eta_dis, eta_ch=eta_ch, rte=eta_pcs ** 2 * eta_dis * eta_ch * 100)\n\n\ndef _parts(twin):\n    k = _k(twin)\n    ISTR = \"(df['DC_CURRENT_A'] / 4)\"\n    SPR = \"((df['CELL_V_MAX_V'] - df['CELL_V_MIN_V']) * 1000)\"\n    RX = f\"(({SPR} - df['CELL_V_SPREAD_REST_MV']) / np.maximum(np.abs({ISTR}), 10))\"\n    TSP = \"(df['CELL_T_MAX_C'] - df['CELL_T_MIN_C'])\"\n    BH = f\"({k['ns']} * {ISTR} ** 2 * {k['rstr']} / 1000)\"\n    HL = f\"({BH} + {k['aux']} + {k['ua']} * (df['AMBIENT_C'] - df['HVAC_RETURN_AIR_C']))\"\n    CO = f\"({k['rcp'] / 3600!r} * df['HVAC_AIRFLOW_M3H'] * (df['HVAC_RETURN_AIR_C'] - df['HVAC_SUPPLY_AIR_C']))\"\n    CAP = f\"({k['q35']} * (1 - {k['der']} * (df['AMBIENT_C'] - 35)))\"\n    COP = f\"({CO} / np.maximum(df['HVAC_POWER_KW'], 0.1))\"\n    COPE = f\"({k['cop35']} * (1 - {k['cops']} * (df['AMBIENT_C'] - 35)))\"\n    FT = f\"np.power(2.0, (df['LIFE_CELL_TEMP_AVG_C'] - {k['tref']}) / {k['tdbl']})\"\n    DAYS = \"np.maximum(df['DAYS_IN_SERVICE'], 1)\"\n    SOHM = f\"(100 - {FT} * ({k['kcal']} * np.sqrt({DAYS} / 365) + {k['kcyc']!r} * df['EFC_COUNT']))\"\n    RATE = (f\"({FT} * ({k['kcyc']!r} * df['EFC_COUNT'] / {DAYS} * 365 + {k['kcal']} / (2 * np.sqrt({DAYS} / 365)))\"\n            f\" * np.maximum(100 - df['SOH_BMS_PCT'], 0.1) / (100 - {SOHM}))\")\n    YTA = f\"((df['SOH_BMS_PCT'] - {k['sohmin']!r}) / {RATE})\"\n    RTE = \"(df['ENERGY_DISCHARGED_24H_KWH'] / np.maximum(df['ENERGY_CHARGED_24H_KWH'], 1) * 100)\"\n    PL = \"np.abs(df['PCS_DC_POWER_KW'] - df['AC_POWER_KW'])\"\n    PLR = f\"({PL} / ({k['p0']} + {k['kl']!r} * df['AC_POWER_KW'] ** 2))\"\n    PEFF = f\"(100 * (1 - {PL} / np.maximum(np.maximum(np.abs(df['PCS_DC_POWER_KW']), np.abs(df['AC_POWER_KW'])), 1)))\"\n    return dict(k=k, ISTR=ISTR, SPR=SPR, RX=RX, TSP=TSP, BH=BH, HL=HL, CO=CO, CAP=CAP, COP=COP, COPE=COPE, SOHM=SOHM,\n                RATE=RATE, YTA=YTA, RTE=RTE, PL=PL, PLR=PLR, PEFF=PEFF)\n\n\ndef monitor_expressions(twin):\n    p = _parts(twin)\n    k = p[\"k\"]\n    return [\n        (\"STRING_CURRENT_A\", p[\"ISTR\"]),\n        (\"CELL_V_SPREAD_MV\", p[\"SPR\"]),\n        (\"CELL_R_EXCESS_MOHM\", p[\"RX\"]),\n        (\"CELL_T_SPREAD_C\", p[\"TSP\"]),\n        (\"BATTERY_HEAT_KW\", p[\"BH\"]),\n        (\"HEAT_LOAD_KW\", p[\"HL\"]),\n        (\"HVAC_COOLING_KW\", p[\"CO\"]),\n        (\"HVAC_CAPACITY_KW\", p[\"CAP\"]),\n        (\"HVAC_LOAD_RATIO\", f\"{p['HL']} / {p['CAP']}\"),\n        (\"HVAC_COP\", p[\"COP\"]),\n        (\"HVAC_COP_RATIO\", f\"{p['COP']} / {p['COPE']}\"),\n        (\"SOH_MODEL_PCT\", p[\"SOHM\"]),\n        (\"SOH_RESIDUAL_PCT\", f\"df['SOH_BMS_PCT'] - {p['SOHM']}\"),\n        (\"USABLE_ENERGY_KWH\", f\"{k['nom'] * k['dod']:.6g} * df['SOH_BMS_PCT'] / 100\"),\n        (\"SOH_FADE_PCT_PER_YEAR\", p[\"RATE\"]),\n        (\"YEARS_TO_AUGMENT\", p[\"YTA\"]),\n        (\"RTE_AC_PCT\", p[\"RTE\"]),\n        (\"PCS_LOSS_KW\", p[\"PL\"]),\n        (\"PCS_LOSS_RATIO\", p[\"PLR\"]),\n        (\"PCS_EFFICIENCY_PCT\", p[\"PEFF\"]),\n    ]\n\n\ndef evaluate(twin, r):\n    import math\n    k = _k(twin)\n    istr = r[\"dc_current_a\"] / 4\n    spr = (r[\"cell_v_max_v\"] - r[\"cell_v_min_v\"]) * 1000\n    rx = (spr - r[\"cell_v_spread_rest_mv\"]) / max(abs(istr), 10)\n    bh = k[\"ns\"] * istr ** 2 * k[\"rstr\"] / 1000\n    hl = bh + k[\"aux\"] + k[\"ua\"] * (r[\"ambient_c\"] - r[\"hvac_return_air_c\"])\n    co = k[\"rcp\"] / 3600 * r[\"hvac_airflow_m3h\"] * (r[\"hvac_return_air_c\"] - r[\"hvac_supply_air_c\"])\n    cap = k[\"q35\"] * (1 - k[\"der\"] * (r[\"ambient_c\"] - 35))\n    cop = co / max(r[\"hvac_power_kw\"], 0.1)\n    cope = k[\"cop35\"] * (1 - k[\"cops\"] * (r[\"ambient_c\"] - 35))\n    ft = 2.0 ** ((r[\"life_cell_temp_avg_c\"] - k[\"tref\"]) / k[\"tdbl\"])\n    days = max(r[\"days_in_service\"], 1)\n    sohm = 100 - ft * (k[\"kcal\"] * math.sqrt(days / 365) + k[\"kcyc\"] * r[\"efc_count\"])\n    rate = (ft * (k[\"kcyc\"] * r[\"efc_count\"] / days * 365 + k[\"kcal\"] / (2 * math.sqrt(days / 365)))\n            * max(100 - r[\"soh_bms_pct\"], 0.1) / (100 - sohm))\n    pl = abs(r[\"pcs_dc_power_kw\"] - r[\"ac_power_kw\"])\n    return {\n        \"string_current_a\": istr, \"cell_v_spread_mv\": spr, \"cell_r_excess_mohm\": rx,\n        \"cell_t_spread_c\": r[\"cell_t_max_c\"] - r[\"cell_t_min_c\"], \"battery_heat_kw\": bh, \"heat_load_kw\": hl,\n        \"hvac_cooling_kw\": co, \"hvac_capacity_kw\": cap, \"hvac_load_ratio\": hl / cap, \"hvac_cop\": cop, \"hvac_cop_ratio\": cop / cope,\n        \"soh_model_pct\": sohm, \"soh_residual_pct\": r[\"soh_bms_pct\"] - sohm,\n        \"usable_energy_kwh\": k[\"nom\"] * k[\"dod\"] * r[\"soh_bms_pct\"] / 100,\n        \"soh_fade_pct_per_year\": rate, \"years_to_augment\": (r[\"soh_bms_pct\"] - k[\"sohmin\"]) / rate,\n        \"rte_ac_pct\": r[\"energy_discharged_24h_kwh\"] / max(r[\"energy_charged_24h_kwh\"], 1) * 100,\n        \"pcs_loss_kw\": pl, \"pcs_loss_ratio\": pl / (k[\"p0\"] + k[\"kl\"] * r[\"ac_power_kw\"] ** 2),\n        \"pcs_efficiency_pct\": 100 * (1 - pl / max(abs(r[\"pcs_dc_power_kw\"]), abs(r[\"ac_power_kw\"]), 1)),\n    }\n\n\ndef alert_rules(twin):\n    L = twin[\"twin_model\"][\"limits\"]\n    p = _parts(twin)\n    k = p[\"k\"]\n    return [\n        (\"BESS_OFFGAS_DETECTED\", f\"(df['OFFGAS_PPM'] > {L['offgas_alert_ppm']}) | (df['GAS_LEL_PCT'] > {L['lel_alert_pct']})\", \"Critical\", \"thermal_runaway_precursor\"),\n        (\"BESS_CELL_TEMP_RATE\", f\"df['CELL_T_MAX_RATE_C_MIN'] > {L['temp_rate_alert_c_min']}\", \"Critical\", \"thermal_runaway_precursor\"),\n        (\"BESS_CELL_TEMP_HIGH\", f\"df['CELL_T_MAX_C'] > {L['cell_temp_alert_c']}\", \"High\", None),\n        (\"BESS_CELL_V_LIMIT\", f\"(df['CELL_V_MAX_V'] > {k['vmaxc']}) | (df['CELL_V_MIN_V'] < {k['vminc']})\", \"High\", None),\n        (\"BESS_INSULATION_LOW\", f\"df['INSULATION_KOHM'] < {k['imd']:.6g}\", \"High\", \"insulation_fault\"),\n        (\"BESS_HVAC_MARGIN_LOW\", f\"{p['HL']} / {p['CAP']} > {L['hvac_load_alert']}\", \"High\", None),\n        (\"BESS_WEAK_CELL_R\", f\"({p['RX']} > {L['r_excess_alert_mohm']}) & (np.abs({p['ISTR']}) > {L['min_string_current_a']})\", \"High\", \"weak_module\"),\n        (\"BESS_CELL_T_SPREAD_HIGH\", f\"{p['TSP']} > {L['t_spread_alert_c']}\", \"Medium\", \"weak_module\"),\n        (\"BESS_CELL_IMBALANCE\", f\"df['CELL_V_SPREAD_REST_MV'] > {L['rest_spread_alert_mv']}\", \"Medium\", \"cell_imbalance\"),\n        (\"BESS_HVAC_COP_LOW\", f\"{p['COP']} / {p['COPE']} < {L['cop_ratio_alert']}\", \"Medium\", \"hvac_degraded\"),\n        (\"BESS_HVAC_SUPPLY_HIGH\", f\"(df['HVAC_SUPPLY_AIR_C'] - {k['sup']}) > {L['supply_dev_alert_c']}\", \"Medium\", \"hvac_degraded\"),\n        (\"BESS_SOH_BELOW_MODEL\", f\"(df['SOH_BMS_PCT'] - {p['SOHM']}) < {L['soh_residual_alert_pct']}\", \"Medium\", \"capacity_fade_fast\"),\n        (\"BESS_AUGMENT_DUE\", f\"{p['YTA']} < {k['lead']}\", \"Medium\", \"capacity_fade_fast\"),\n        (\"BESS_PCS_LOSS_HIGH\", f\"{p['PLR']} > {L['pcs_loss_ratio_alert']}\", \"Medium\", \"pcs_degradation\"),\n        (\"BESS_RTE_LOW\", f\"{p['RTE']} < {k['rte'] - L['rte_deficit_alert_pct']!r}\", \"Medium\", \"pcs_degradation\"),\n    ]\n\n\nSEVERITY_PENALTY = {\"Critical\": 60, \"High\": 30, \"Medium\": 15, \"Low\": 5}\n\n\ndef conditions(twin, r, t):\n    L = twin[\"twin_model\"][\"limits\"]\n    k = _k(twin)\n    out = []\n\n    def add(cond, name, sev, text, part, fm=None):\n        if cond:\n            out.append({\"name\": name, \"severity\": sev, \"text\": text, \"part\": part, \"failure_mode\": fm})\n    add(r[\"offgas_ppm\"] > L[\"offgas_alert_ppm\"] or r[\"gas_lel_pct\"] > L[\"lel_alert_pct\"], \"BESS_OFFGAS_DETECTED\", \"Critical\",\n        f\"Off-gas {r['offgas_ppm']:.0f} ppm, flammable gas {r['gas_lel_pct']:.1f} % LEL: a cell is venting\", \"safety\", \"thermal_runaway_precursor\")\n    add(r[\"cell_t_max_rate_c_min\"] > L[\"temp_rate_alert_c_min\"], \"BESS_CELL_TEMP_RATE\", \"Critical\",\n        f\"Hottest cell rising {r['cell_t_max_rate_c_min']:.2f} \u00b0C/min\", \"safety\", \"thermal_runaway_precursor\")\n    add(r[\"cell_t_max_c\"] > L[\"cell_temp_alert_c\"], \"BESS_CELL_TEMP_HIGH\", \"High\", f\"Hottest cell {r['cell_t_max_c']:.1f} \u00b0C\", \"battery\")\n    add(r[\"cell_v_max_v\"] > k[\"vmaxc\"] or r[\"cell_v_min_v\"] < k[\"vminc\"], \"BESS_CELL_V_LIMIT\", \"High\",\n        f\"Cell voltage {r['cell_v_min_v']:.3f} to {r['cell_v_max_v']:.3f} V, outside {k['vminc']} to {k['vmaxc']} V\", \"battery\")\n    add(r[\"insulation_kohm\"] < k[\"imd\"], \"BESS_INSULATION_LOW\", \"High\",\n        f\"Insulation {r['insulation_kohm']:.0f} k\u03a9, below {k['imd']:.0f} k\u03a9\", \"battery\", \"insulation_fault\")\n    add(t[\"hvac_load_ratio\"] > L[\"hvac_load_alert\"], \"BESS_HVAC_MARGIN_LOW\", \"High\",\n        f\"Heat load {t['heat_load_kw']:.1f} kW is {t['hvac_load_ratio'] * 100:.0f} % of the HVAC capacity at {r['ambient_c']:.0f} \u00b0C\", \"hvac\")\n    add(t[\"cell_r_excess_mohm\"] > L[\"r_excess_alert_mohm\"] and abs(t[\"string_current_a\"]) > L[\"min_string_current_a\"], \"BESS_WEAK_CELL_R\", \"High\",\n        f\"One cell has {t['cell_r_excess_mohm']:.2f} m\u03a9 more resistance than its neighbours\", \"battery\", \"weak_module\")\n    add(t[\"cell_t_spread_c\"] > L[\"t_spread_alert_c\"], \"BESS_CELL_T_SPREAD_HIGH\", \"Medium\",\n        f\"Cell temperature spread {t['cell_t_spread_c']:.1f} K\", \"battery\", \"weak_module\")\n    add(r[\"cell_v_spread_rest_mv\"] > L[\"rest_spread_alert_mv\"], \"BESS_CELL_IMBALANCE\", \"Medium\",\n        f\"Cell voltage spread at rest {r['cell_v_spread_rest_mv']:.0f} mV\", \"bms\", \"cell_imbalance\")\n    add(t[\"hvac_cop_ratio\"] < L[\"cop_ratio_alert\"], \"BESS_HVAC_COP_LOW\", \"Medium\",\n        f\"HVAC COP {t['hvac_cop']:.2f}, {t['hvac_cop_ratio'] * 100:.0f} % of expected\", \"hvac\", \"hvac_degraded\")\n    add(r[\"hvac_supply_air_c\"] - k[\"sup\"] > L[\"supply_dev_alert_c\"], \"BESS_HVAC_SUPPLY_HIGH\", \"Medium\",\n        f\"Supply air {r['hvac_supply_air_c']:.1f} \u00b0C, setpoint {k['sup']:.0f} \u00b0C\", \"hvac\", \"hvac_degraded\")\n    add(t[\"soh_residual_pct\"] < L[\"soh_residual_alert_pct\"], \"BESS_SOH_BELOW_MODEL\", \"Medium\",\n        f\"SOH {r['soh_bms_pct']:.1f} %, {t['soh_residual_pct']:+.1f} points against the ageing model\", \"battery\", \"capacity_fade_fast\")\n    add(t[\"years_to_augment\"] < k[\"lead\"], \"BESS_AUGMENT_DUE\", \"Medium\",\n        f\"Usable energy reaches {k['ereq']:.0f} kWh in {t['years_to_augment']:.1f} years: start augmentation now\", \"battery\", \"capacity_fade_fast\")\n    add(t[\"pcs_loss_ratio\"] > L[\"pcs_loss_ratio_alert\"], \"BESS_PCS_LOSS_HIGH\", \"Medium\",\n        f\"PCS loss {t['pcs_loss_kw']:.1f} kW, {t['pcs_loss_ratio']:.2f} x its curve\", \"pcs\", \"pcs_degradation\")\n    add(t[\"rte_ac_pct\"] < k[\"rte\"] - L[\"rte_deficit_alert_pct\"], \"BESS_RTE_LOW\", \"Medium\",\n        f\"Round-trip efficiency {t['rte_ac_pct']:.1f} %, expected {k['rte']:.1f} %\", \"pcs\", \"pcs_degradation\")\n    health = max(0, 100 - sum(SEVERITY_PENALTY[c[\"severity\"]] for c in out))\n    return out, health\n"}, TWIN = {"$comment": "BESS-3501 battery energy storage container twin. Expected values in Maximo Monitor from data sheet, cell specification and commissioning data; the BMS, PCS and HVAC send only what they measure.", "twin": {"id": "BESS-3501", "name": "Battery energy storage container BESS-3501", "version": "1.0.0", "folder": "bess-twin"}, "identification": {"asset": "BESS-3501", "assetnum": "BESS-3501", "manufacturer": "Delta Electronics", "model": "LFP Battery Container EBSB-CE2818S4PP0Y1 (4 strings, 1416 kWh)", "description": "Grid battery energy storage container 3501: 1.4 MWh LFP, BMS, embedded HVAC, with its PCS", "site": "Demo grid battery site, block 35", "battery": "4 strings x 396 cells in series (18 modules of 22 cells), 280 Ah LFP, 1089 to 1386 V DC", "pcs": "Bidirectional power conversion system (inverter), 700 kW for this container (assumption)", "hvac": "Embedded HVAC (two air-conditioning units in the container)", "safety": "Flammable gas detectors, off-gas detector, smoke and heat detectors, gas venting, aerosol extinguisher, sprinkler"}, "design": {"container": {"nameplate_kwh": 1416.0, "strings": 4, "cells_series": 396, "modules_per_string": 18, "cells_per_module": 22, "cell_ah": 280.0, "dc_v_min": 1089.0, "dc_v_max": 1386.0, "dod": 0.95, "max_current_a": 3080.0, "dims_mm": [2438, 2990, 2896], "mass_kg": 16000, "operating_c": [-30, 50], "accuracy": "voltage +-0.5 %, current +-1 %, temperature +-2 C, SoC <= 5 %", "sensors": "heat x2, smoke x2, gas x2, flood x2, humidity x4, door x4", "certification": "UL 9540A, UL 1973, IEC 62619 including fire propagation, UN 38.3, IEC 62477", "source": "Delta Electronics LFP Battery Container data sheet (2024/07), battery container IEC version with 4 strings (EBSB-CE2818S4PP0Y1)."}, "cell": {"type": "LFP prismatic 280 Ah (for example EVE LF280K)", "nominal_v": 3.2, "v_max": 3.65, "v_min": 2.5, "r_ac_mohm": 0.25, "cycle_life": 6000, "cycle_life_end_pct": 80.0, "cycle_life_c_rate": 0.5, "cycle_life_temp_c": 25.0, "charge_c": [0, 55], "discharge_c": [-20, 55], "mass_kg": 5.42, "source": "EVE LF280K cell specification as reproduced by a distributor (evlithium.com). The container data sheet does not name the cell maker: assumption: typical value, replace with the cell data sheet of your own container."}, "electrical": {"r_string_ohm": 0.18, "pcs_rated_kw": 700.0, "pcs_noload_kw": 3.0, "pcs_loss_rated_kw": 12.0, "coulombic_eff": 1.0, "source": "String DC resistance (396 cells at about 0.40 mOhm DC each plus busbars and fuses), PCS rating (0.5C of the container), PCS no-load loss and loss at rated power (peak efficiency about 98.5 %): assumption: typical value, replace with the PCS efficiency curve and the commissioning (IEC 62933-2-1 style) round-trip test of your system."}, "hvac": {"units": 2, "cooling_kw_35c": 25.0, "derate_per_k": 0.015, "cop_35c": 2.8, "cop_slope_per_k": 0.02, "supply_setpoint_c": 20.0, "airflow_m3h": 6000.0, "aux_internal_kw": 1.2, "ua_kw_per_k": 0.1, "rho_cp_kj_m3k": 1.206, "source": "Total rated cooling of the two units at 35 C outdoor, capacity loss per kelvin above 35 C, COP at 35 C and its slope, supply-air setpoint, rated airflow, internal auxiliary load (BMS, lights, fans) and envelope + solar gain UA: assumption: typical value, replace with the HVAC data sheet and the container heat-load calculation."}, "ageing": {"k_cyc_pct_per_efc": 0.0033333333333333335, "k_cal_pct_sqrt_year": 2.0, "t_ref_c": 25.0, "t_double_k": 15.0, "source": "Cycle fade 20 % over 6000 equivalent full cycles at 25 C (from the cell cycle life); calendar fade 2 % x sqrt(years) at 25 C; both ageing rates double every 15 K: assumption: typical value, replace with the cell maker's ageing model or your own capacity test history."}, "service": {"required_usable_kwh": 1100.0, "augment_lead_years": 2.0, "source": "Usable energy the container must still deliver to meet its share of the site's contract, and the lead time to procure, permit and install augmentation: assumption: typical value, replace with the site's offtake contract and augmentation plan."}, "safety": {"offgas_alert_ppm": 10.0, "lel_alert_pct": 10.0, "temp_rate_alert_c_min": 1.0, "cell_temp_alert_c": 50.0, "imd_ohm_per_v": 100.0, "source": "Off-gas (electrolyte vapour) and flammable gas alarm settings, cell temperature rise-rate and high-temperature alerts, insulation monitor alarm (ohm per volt of the highest DC voltage): assumption: typical value, replace with the settings of your detectors, BMS and insulation monitor."}, "demo": {"time_scale": 24, "rest_s": 60, "note": "Demo only: the battery runs 24 times faster, so a full discharge or charge at 700 kW takes about four minutes of real time, with one minute of rest between them. The life counters (days, equivalent full cycles) come from the asset, not from the demo clock."}}, "telemetry": {"event": "bess", "publish_every_s": 10, "device_type": "BESS_LFP_CONTAINER", "groups": {"Battery": "Container battery (BMS)", "Cells": "Cell voltage and temperature extremes (BMS)", "HVAC": "Embedded HVAC", "PCS": "Power conversion system", "Safety": "Gas detection and insulation", "Energy": "24-hour energy counters", "Life": "Life counters (BMS)"}, "points": [{"metric": "soc_pct", "path": "Battery.SOC", "label": "State of charge (BMS)", "unit": "%"}, {"metric": "soh_bms_pct", "path": "Battery.SOH", "label": "State of health, capacity (BMS)", "unit": "%"}, {"metric": "dc_voltage_v", "path": "Battery.Voltage", "label": "DC voltage of the container", "unit": "V"}, {"metric": "dc_current_a", "path": "Battery.Current", "label": "DC current, 4 strings (+ discharge)", "unit": "A"}, {"metric": "cell_v_max_v", "path": "Cells.VMax", "label": "Highest cell voltage", "unit": "V"}, {"metric": "cell_v_min_v", "path": "Cells.VMin", "label": "Lowest cell voltage", "unit": "V"}, {"metric": "cell_v_spread_rest_mv", "path": "Cells.SpreadAtRest", "label": "Cell voltage spread at the last rest", "unit": "mV"}, {"metric": "cell_t_max_c", "path": "Cells.TMax", "label": "Highest cell temperature", "unit": "\u00b0C"}, {"metric": "cell_t_min_c", "path": "Cells.TMin", "label": "Lowest cell temperature", "unit": "\u00b0C"}, {"metric": "cell_t_avg_c", "path": "Cells.TAvg", "label": "Mean cell temperature", "unit": "\u00b0C"}, {"metric": "cell_t_max_rate_c_min", "path": "Cells.TMaxRate", "label": "Rise rate of the hottest cell", "unit": "\u00b0C/min"}, {"metric": "hvac_supply_air_c", "path": "HVAC.Supply", "label": "HVAC supply air temperature", "unit": "\u00b0C"}, {"metric": "hvac_return_air_c", "path": "HVAC.Return", "label": "HVAC return air temperature", "unit": "\u00b0C"}, {"metric": "hvac_airflow_m3h", "path": "HVAC.Airflow", "label": "HVAC airflow (fan speed x rated)", "unit": "m\u00b3/h"}, {"metric": "hvac_power_kw", "path": "HVAC.Power", "label": "HVAC electrical power", "unit": "kW"}, {"metric": "ambient_c", "path": "HVAC.Ambient", "label": "Outdoor air temperature", "unit": "\u00b0C"}, {"metric": "ac_power_kw", "path": "PCS.ACPower", "label": "PCS AC power (+ to grid)", "unit": "kW"}, {"metric": "pcs_dc_power_kw", "path": "PCS.DCPower", "label": "PCS DC power (+ from battery)", "unit": "kW"}, {"metric": "pcs_running", "path": "PCS.Running", "label": "PCS running (1) or stopped / tripped (0)", "unit": "code"}, {"metric": "offgas_ppm", "path": "Safety.OffGas", "label": "Electrolyte off-gas detector", "unit": "ppm"}, {"metric": "gas_lel_pct", "path": "Safety.LEL", "label": "Flammable gas (H2 / CO)", "unit": "% LEL"}, {"metric": "insulation_kohm", "path": "Safety.Insulation", "label": "DC insulation resistance to earth", "unit": "k\u03a9"}, {"metric": "energy_charged_24h_kwh", "path": "Energy.Charged24h", "label": "AC energy charged, last 24 h", "unit": "kWh"}, {"metric": "energy_discharged_24h_kwh", "path": "Energy.Discharged24h", "label": "AC energy discharged, last 24 h", "unit": "kWh"}, {"metric": "aux_energy_24h_kwh", "path": "Energy.Aux24h", "label": "Auxiliary energy (HVAC, BMS), last 24 h", "unit": "kWh"}, {"metric": "efc_count", "path": "Life.EFC", "label": "Equivalent full cycles since commissioning", "unit": "count"}, {"metric": "days_in_service", "path": "Life.Days", "label": "Days since commissioning", "unit": "d"}, {"metric": "life_cell_temp_avg_c", "path": "Life.TAvg", "label": "Mean cell temperature since commissioning", "unit": "\u00b0C"}]}, "twin_model": {"limits": {"offgas_alert_ppm": 10.0, "lel_alert_pct": 10.0, "temp_rate_alert_c_min": 1.0, "cell_temp_alert_c": 50.0, "t_spread_alert_c": 8.0, "rest_spread_alert_mv": 30.0, "r_excess_alert_mohm": 0.3, "min_string_current_a": 50.0, "hvac_load_alert": 0.9, "cop_ratio_alert": 0.75, "supply_dev_alert_c": 4.0, "soh_residual_alert_pct": -3.0, "pcs_loss_ratio_alert": 1.5, "rte_deficit_alert_pct": 3.0}}, "failure_modes": {"$comment": "Each failure mode: what degrades, how it shows, the rules that see it.", "weak_module": {"name": "Weak cell or module (high resistance)", "part": "battery", "symptoms": "cell voltage spread grows with current, one cell runs hotter", "rules": ["BESS_WEAK_CELL_R", "BESS_CELL_T_SPREAD_HIGH"], "default_ramp_min": 1.5}, "cell_imbalance": {"name": "Cell imbalance (balancing fault, SOC drift)", "part": "bms", "symptoms": "voltage spread at rest grows, usable energy shrinks at both ends", "rules": ["BESS_CELL_IMBALANCE"], "default_ramp_min": 1.5}, "hvac_degraded": {"name": "HVAC degraded (refrigerant loss, fouled condenser)", "part": "hvac", "symptoms": "COP falls, supply air drifts above the setpoint, cells warmer", "rules": ["BESS_HVAC_COP_LOW", "BESS_HVAC_SUPPLY_HIGH"], "default_ramp_min": 1}, "capacity_fade_fast": {"name": "Capacity fading faster than the ageing model", "part": "battery", "symptoms": "BMS state of health below the model, augmentation date moves closer", "rules": ["BESS_SOH_BELOW_MODEL", "BESS_AUGMENT_DUE"], "default_ramp_min": 1}, "thermal_runaway_precursor": {"name": "Thermal runaway precursor (internal short, venting cell)", "part": "safety", "symptoms": "off-gas detected, hottest cell rising fast, temperature spread grows; the BMS trips the PCS", "rules": ["BESS_OFFGAS_DETECTED", "BESS_CELL_TEMP_RATE", "BESS_CELL_T_SPREAD_HIGH"], "default_ramp_min": 0.5}, "pcs_degradation": {"name": "PCS losses up (IGBT, filter, cooling fan)", "part": "pcs", "symptoms": "PCS loss above its curve, round-trip efficiency down", "rules": ["BESS_PCS_LOSS_HIGH", "BESS_RTE_LOW"], "default_ramp_min": 1}, "insulation_fault": {"name": "DC insulation fault (ground fault)", "part": "battery", "symptoms": "insulation resistance to earth falls below the monitor setting", "rules": ["BESS_INSULATION_LOW"], "default_ramp_min": 1}}, "presentation": {"title": "BESS-3501 battery energy storage container", "dashboard": "BESS_LFP_CONTAINER"}}, EVERY = 10;
  let latest = {}, history = [], published = 0, py = null;
  let ready = false;
  const say = t => { const l = document.getElementById('loading'); if (l) l.textContent = t; };
  document.addEventListener('DOMContentLoaded', () => { if (!ready) say('Starting the twin in your browser (the first visit downloads Python, about 10 MB)…'); });
  const boot = (async () => {
    say('Starting the twin in your browser (first visit downloads Python, ~10 MB)…');
    py = await loadPyodide();
    if (false) await py.loadPackage('numpy');
    py.FS.mkdirTree('/twin');
    for (const [name, src] of Object.entries(PY)) py.FS.writeFile('/twin/' + name + '.py', src);
    py.globals.set('TW_JSON', JSON.stringify(TWIN));
    const now = new Date(), sod = now.getHours() * 3600 + now.getMinutes() * 60 + now.getSeconds();
    py.runPython(`
import sys, json, time
sys.path.insert(0, '/twin')
import physics, twin_calc
TWIN = json.loads(TW_JSON)
P = physics.Plant(TWIN)
P.t = (${sod} - 7200) % 86400
for _ in range(3600):
    P.step(2.0)
def _snap(published):
    true = P.step(0.0)
    meas = P.measure(true)
    exp = twin_calc.evaluate(TWIN, meas)
    conds, health = twin_calc.conditions(TWIN, meas, exp)
    return json.dumps({"ts": time.time(), "reading": meas, "twin": {k: (round(v, 3) if abs(v) >= 0.01 else float(f"{v:.4g}")) for k, v in exp.items()},
        "faults": P.fault_state(), "running": P.running, "trip": P.trip, "conditions": conds, "health": health,
        "plant_time_h": round((P.t / 3600) % 24, 3), "load_source": getattr(P, "source", None),
        "published": published, "failed": 0, "mqtt": False, "static": True})
`);
    const snap = () => {
      latest = JSON.parse(py.globals.get('_snap')(published));
      published += 1;
      history.push({ t: Math.round(latest.ts), ...latest.reading, ...latest.twin });
      history = history.slice(-Math.round(7200 / EVERY));
    };
    snap();
    ready = true;
    let n = 0;
    setInterval(() => { py.runPython('P.step(1.0)'); if (++n % EVERY === 0) snap(); }, 1000);
    window.__twinSnap = snap;
  })();
  const ok = obj => new Response(JSON.stringify(obj), { status: 200, headers: { 'Content-Type': 'application/json' } });
  const realFetch = window.fetch.bind(window);
  window.fetch = async (url, opt = {}) => {
    const u = typeof url === 'string' ? url : (url instanceof URL ? url.href : (url && url.url) || String(url));
    const path = u.replace(location.origin, '').split('?')[0];
    if (!/^\/api\//.test(path)) return realFetch(url, opt);
    await boot;
    if (path === '/api/twin') return ok(TWIN);
    if (path === '/api/state') return ok(latest);
    if (path === '/api/history') return ok({ history });
    if (path === '/api/summary') return ok({ ready: true });
    const b = opt.body ? JSON.parse(opt.body) : {};
    if (path === '/api/fault') {
      const fm = TWIN.failure_modes[b.name];
      if (!fm) return new Response('{"error":"unknown failure mode"}', { status: 400 });
      const ramp = Math.max(0.1, Math.min(720, Number(b.ramp_min || fm.default_ramp_min)));
      py.globals.set('_a', JSON.stringify([b.name, Number(b.severity ?? 1), ramp * 60]));
      py.runPython('P.set_fault(*json.loads(_a))');
    } else if (path === '/api/clear') {
      py.runPython(`P.clear_faults(${Number(b.ramp_min ?? 0.1) * 60})`);
    } else if (path === '/api/reset') {
      py.runPython('P.reset()');
    }
    window.__twinSnap && window.__twinSnap();
    return ok({ faults: latest.faults, running: latest.running });
  };
})();
</script>
<style>#key{display:none!important}</style>
<script src="./vendor/three.min.js"></script>
<script src="./vendor/OrbitControls.js"></script>
<script>
const $ = id => document.getElementById(id);
let TW = null, ST = null, cut = false, heat = true;
const fmt = (v, d = 2) => (v == null || isNaN(v)) ? '–' : Number(v).toFixed(d);

// ---------- scene ----------
const stage = $('stage');
const renderer = new THREE.WebGLRenderer({ antialias: true });
renderer.setPixelRatio(Math.min(2, window.devicePixelRatio));
stage.appendChild(renderer.domElement);
const scene = new THREE.Scene(); scene.background = new THREE.Color(0x1c1f24);
const cam = new THREE.PerspectiveCamera(40, 1, 0.05, 200);
const ctl = new THREE.OrbitControls(cam, renderer.domElement); ctl.enableDamping = true;
const home = () => { cam.position.set(4.6, 3.8, 6.8); ctl.target.set(0.2, 1.1, -0.4); ctl.update(); };
home();
scene.add(new THREE.HemisphereLight(0xdfe8ff, 0x30302a, 0.8));
const sun = new THREE.DirectionalLight(0xffffff, 0.8); sun.position.set(5, 8, 6); scene.add(sun);
scene.add(new THREE.GridHelper(16, 32, 0x3a3f47, 0x2a2e35));
const M = (c, o = {}) => new THREE.MeshStandardMaterial({ color: c, metalness: o.m ?? .4, roughness: o.r ?? .5, transparent: !!o.t, opacity: o.t ?? 1, side: o.ds ? THREE.DoubleSide : THREE.FrontSide });
const box = (w, h, d, m) => new THREE.Mesh(new THREE.BoxGeometry(w, h, d), m);
const cyl = (r1, r2, h, m, s = 24) => new THREE.Mesh(new THREE.CylinderGeometry(r1, r2, h, s), m);
const at = (o, x, y, z) => { o.position.set(x, y, z); return o; };
const dark = M(0x3d4249), steel = M(0xb9bec4, { m: .6, r: .35 });
// container 2.99 x 2.896 x 2.438 m (x = length, y = height, z = width); walls are separate so the cutaway can hide two
const L = 2.99, H = 2.896, Wd = 2.438;
const wallMat = M(0xe9ecef, { m: .3, r: .6, ds: true });
const shell = new THREE.Group(); scene.add(shell);
const wall = (w, h, d, x, y, z) => { const m = box(w, h, d, wallMat); shell.add(at(m, x, y, z)); return m; };
const floor = at(box(L, .08, Wd, dark), 0, .04, 0); scene.add(floor);
const roof = wall(L, .06, Wd, 0, H, 0), front = wall(L, H, .05, 0, H / 2, Wd / 2), back = wall(L, H, .05, 0, H / 2, -Wd / 2);
const endA = wall(.05, H, Wd, -L / 2, H / 2, 0), endB = wall(.05, H, Wd, L / 2, H / 2, 0);
// corrugation hint on the front wall
const cutables = [roof, front];
for (let i = 0; i < 14; i++) { const rib = at(box(.03, H - .1, .02, M(0xd5d9de)), -L / 2 + .12 + i * .2, H / 2, Wd / 2 + .03); shell.add(rib); cutables.push(rib); }
// battery racks: 4 strings, each two rack columns of 9 modules (18 modules per string), along the back and front walls
const modMat = [], mods = [];
for (let s = 0; s < 4; s++) {
  const z = s < 2 ? -0.75 : 0.75, x0 = s % 2 ? .25 : -1.15;
  for (let c = 0; c < 2; c++) {
    const rx = x0 + c * .46, rm = M(0x55595f, { m: .5 });
    [-.21, .21].forEach(dx => [-.3, .3].forEach(dz => scene.add(at(box(.04, 2.45, .04, rm), rx + dx, 1.3, z + dz))));
    scene.add(at(box(.44, .05, .62, rm), rx, 2.52, z));
    for (let m = 0; m < 9; m++) {
      const mat = M(0x2f6db5, { m: .25, r: .55 }); modMat.push(mat);
      const mod = at(box(.4, .22, .58, mat), x0 + c * .46, .2 + m * .262, z + (z < 0 ? .03 : -.03)); scene.add(mod); mods.push({ mesh: mod, s, c, m });
    }
  }
}
// HVAC units on the +x end wall (outside) and the ducts
const hvacMat = M(0xc6ccd2, { m: .35 });
[-0.6, 0.6].forEach(z => {
  scene.add(at(box(.35, 1.3, .9, hvacMat), L / 2 + .2, 1.6, z));
  const fan = cyl(.28, .28, .04, dark); fan.rotation.z = Math.PI / 2; scene.add(at(fan, L / 2 + .38, 1.9, z));
});
const fans = scene.children.filter(o => o.geometry && o.geometry.type === 'CylinderGeometry');
scene.add(at(box(2.6, .14, .3, M(0x9fb3c8, { m: .5 })), 0, H - .2, 0));
// control / DC panel and detectors on the -x end
scene.add(at(box(.3, 2.0, .9, M(0x8a3ffc, { m: .2 })), -L / 2 + .25, 1.05, 0));
const det = []; [[-0.6, H - .12, -0.6], [0.6, H - .12, 0.6]].forEach(p => { const d = at(new THREE.Mesh(new THREE.SphereGeometry(.07, 16, 12), new THREE.MeshStandardMaterial({ color: 0x24a148, emissive: 0x24a148, emissiveIntensity: .9 })), ...p); scene.add(d); det.push(d); });
// PCS cabinet beside the container, cables
const pcs = at(box(1.2, 2.2, .9, M(0x0f62fe, { m: .3 })), -0.2, 1.1, -Wd / 2 - 1.6); scene.add(pcs);
scene.add(at(box(1.0, .5, .05, dark), -0.2, 1.5, -Wd / 2 - 1.14));
const arrow = new THREE.Mesh(new THREE.ConeGeometry(.12, .3, 16), new THREE.MeshStandardMaterial({ color: 0x24a148, emissive: 0x24a148, emissiveIntensity: .7 }));
scene.add(at(arrow, -0.2, 2.5, -Wd / 2 - 1.6));
const tube = (pts, c) => { const g = new THREE.TubeGeometry(new THREE.CatmullRomCurve3(pts.map(p => new THREE.Vector3(...p))), 30, .04, 8, false); scene.add(new THREE.Mesh(g, M(c, { m: .5 }))); };
tube([[-1.2, .1, -Wd / 2], [-1.0, .05, -Wd / 2 - .8], [-.6, .1, -Wd / 2 - 1.15]], 0xc0392b);
tube([[-1.3, .1, -Wd / 2], [-1.1, .05, -Wd / 2 - .8], [-.7, .1, -Wd / 2 - 1.15]], 0x262626);
// transformer box (MV) behind the PCS
scene.add(at(box(1.0, 1.4, .9, M(0x6f6f6f)), 1.5, .7, -Wd / 2 - 1.6));

// ---------- labels ----------
const labelsEl = $('labels'), LBL = {};
function lbl(id, pos) { const d = document.createElement('div'); d.className = 'lbl'; labelsEl.appendChild(d); LBL[id] = { el: d, pos: new THREE.Vector3(...pos) }; }
lbl('batt', [-1.0, H + .45, -0.75]); lbl('cellv', [0.5, 1.9, 0.8]); lbl('cellt', [-0.9, 1.3, 0.8]); lbl('hvac', [L / 2 + .4, 2.4, 0.6]);
lbl('pcs', [-0.2, 3.3, -Wd / 2 - 1.6]); lbl('gas', [0.6, H + .05, 0.6]); lbl('ins', [-L / 2 + .2, 2.15, 0.3]); lbl('life', [1.5, 1.5, -Wd / 2 - 1.6]);
function placeLabels() {
  const w = stage.clientWidth, h = stage.clientHeight;
  for (const k in LBL) { const Lb = LBL[k], v = Lb.pos.clone().project(cam); Lb.el.style.display = v.z < 1 ? '' : 'none'; Lb.el.style.left = ((v.x + 1) / 2 * w) + 'px'; Lb.el.style.top = ((1 - v.y) / 2 * h) + 'px'; }
}
function setLbl(id, title, val, state) { const Lb = LBL[id]; Lb.el.className = 'lbl ' + (state || ''); Lb.el.innerHTML = `${val}<small>${title}</small>`; }

// expected round-trip efficiency at rated power, from the twin file (same formula as twin_calc.rte_parts)
function rteExp() {
  const c = TW.design.container, e = TW.design.electrical, vn = c.cells_series * TW.design.cell.nominal_v, p = e.pcs_rated_kw;
  const kl = (e.pcs_loss_rated_kw - e.pcs_noload_kw) / p ** 2, eta = 1 - (e.pcs_noload_kw + kl * p * p) / p;
  const x = p * 1000 / (vn * c.strings) * e.r_string_ohm / vn;
  return eta * eta * (1 - x) / (1 + x) * 100;
}
// ---------- live state ----------
let flow = 0, weak = 0, tAvg = 28, tMax = 30;
function apply() {
  if (!ST || !ST.reading) return;
  const r = ST.reading, t = ST.twin, Lm = TW.twin_model.limits, d = TW.design;
  const names = new Set((ST.conditions || []).map(c => c.name));
  const st = (bad, warn) => bad ? 'bad' : warn ? 'warn' : '';
  flow = r.ac_power_kw; tAvg = r.cell_t_avg_c; tMax = r.cell_t_max_c;
  weak = names.has('BESS_WEAK_CELL_R') || names.has('BESS_CELL_T_SPREAD_HIGH') || names.has('BESS_CELL_TEMP_RATE') ? 1 : 0;
  setLbl('batt', `SOC · SOH (model ${fmt(t.soh_model_pct, 1)})`, `${fmt(r.soc_pct, 0)} % · ${fmt(r.soh_bms_pct, 1)} %`, st(names.has('BESS_SOH_BELOW_MODEL') || names.has('BESS_AUGMENT_DUE')));
  setLbl('cellv', 'cell V min–max · rest spread', `${fmt(r.cell_v_min_v, 3)}–${fmt(r.cell_v_max_v, 3)} V · ${fmt(r.cell_v_spread_rest_mv, 0)} mV`, st(names.has('BESS_WEAK_CELL_R') || names.has('BESS_CELL_V_LIMIT'), names.has('BESS_CELL_IMBALANCE')));
  setLbl('cellt', `cell T max · spread · rise rate`, `${fmt(r.cell_t_max_c, 1)} °C · ${fmt(t.cell_t_spread_c, 1)} K · ${fmt(r.cell_t_max_rate_c_min, 2)} °C/min`, st(names.has('BESS_CELL_TEMP_RATE') || names.has('BESS_CELL_TEMP_HIGH'), names.has('BESS_CELL_T_SPREAD_HIGH')));
  setLbl('hvac', `HVAC supply · COP (expected ratio) · load`, `${fmt(r.hvac_supply_air_c, 1)} °C · ${fmt(t.hvac_cop)} (${fmt(t.hvac_cop_ratio)}) · ${fmt(t.hvac_load_ratio * 100, 0)} %`, st(names.has('BESS_HVAC_MARGIN_LOW'), names.has('BESS_HVAC_COP_LOW') || names.has('BESS_HVAC_SUPPLY_HIGH')));
  setLbl('pcs', `PCS AC · loss ÷ curve · ${r.pcs_running ? 'running' : 'STOPPED'}`, `${fmt(r.ac_power_kw, 0)} kW · ${fmt(t.pcs_efficiency_pct, 1)} % · ${fmt(t.pcs_loss_ratio)}`, st(!r.pcs_running, names.has('BESS_PCS_LOSS_HIGH')));
  setLbl('gas', 'off-gas · flammable gas', `${fmt(r.offgas_ppm, 1)} ppm · ${fmt(r.gas_lel_pct, 1)} % LEL`, st(names.has('BESS_OFFGAS_DETECTED')));
  setLbl('ins', 'DC insulation to earth', `${fmt(r.insulation_kohm, 0)} kΩ`, st(names.has('BESS_INSULATION_LOW')));
  setLbl('life', 'RTE 24 h · years to augmentation', `${fmt(t.rte_ac_pct, 1)} % · ${fmt(t.years_to_augment, 1)} y`, st(false, names.has('BESS_RTE_LOW') || names.has('BESS_AUGMENT_DUE')));
  $('k-health').textContent = ST.health; $('k-soc').textContent = fmt(r.soc_pct, 0) + ' %'; $('k-soh').textContent = fmt(r.soh_bms_pct, 1) + ' %';
  const mode = !r.pcs_running ? 'tripped' : r.ac_power_kw > 20 ? 'discharging' : r.ac_power_kw < -20 ? 'charging' : 'rest';
  $('c-mode-t').textContent = mode; $('c-mode').className = 'chip ' + (!r.pcs_running ? 'bad' : 'ok');
  $('c-link-t').textContent = ST.mqtt ? 'Monitor connected' : "Simulated in your browser"; $('c-link').className = 'chip ' + (ST.mqtt ? 'ok' : 'warn');
  const row = (n, v, e, bad) => `<span>${n}</span><span class="v ${bad ? 'bad' : ''}">${v}</span><span class="e">${e}</span>`;
  $('kv').innerHTML = `<span class="h">Value</span><span class="h" style="text-align:right">Live</span><span class="h" style="text-align:right">Expected</span>` +
    row('State of health (%)', fmt(r.soh_bms_pct, 1), fmt(t.soh_model_pct, 1), names.has('BESS_SOH_BELOW_MODEL')) +
    row('Years to augmentation', fmt(t.years_to_augment, 1), '≥ ' + d.service.augment_lead_years, names.has('BESS_AUGMENT_DUE')) +
    row('Usable energy (kWh)', fmt(t.usable_energy_kwh, 0), '≥ ' + d.service.required_usable_kwh) +
    row('Extra cell resistance (mΩ)', fmt(t.cell_r_excess_mohm), '< ' + Lm.r_excess_alert_mohm, names.has('BESS_WEAK_CELL_R')) +
    row('Cell V spread at rest (mV)', fmt(r.cell_v_spread_rest_mv, 0), '< ' + Lm.rest_spread_alert_mv, names.has('BESS_CELL_IMBALANCE')) +
    row('Cell T spread (K)', fmt(t.cell_t_spread_c, 1), '< ' + Lm.t_spread_alert_c, names.has('BESS_CELL_T_SPREAD_HIGH')) +
    row('Heat load (kW)', fmt(t.heat_load_kw, 1), 'cap. ' + fmt(t.hvac_capacity_kw, 1), names.has('BESS_HVAC_MARGIN_LOW')) +
    row('HVAC cooling (kW)', fmt(t.hvac_cooling_kw, 1), fmt(t.heat_load_kw, 1)) +
    row('HVAC COP ÷ expected', fmt(t.hvac_cop_ratio), '≥ ' + Lm.cop_ratio_alert, names.has('BESS_HVAC_COP_LOW')) +
    row('PCS loss (kW)', fmt(t.pcs_loss_kw, 1), fmt(t.pcs_loss_kw / Math.max(t.pcs_loss_ratio, 1e-6), 1), names.has('BESS_PCS_LOSS_HIGH')) +
    row('RTE AC, 24 h (%)', fmt(t.rte_ac_pct, 1), '≥ ' + fmt(rteExp() - Lm.rte_deficit_alert_pct, 1), names.has('BESS_RTE_LOW'));
  const al = (ST.conditions || []).slice().sort((a, b) => ['Critical', 'High', 'Medium', 'Low'].indexOf(a.severity) - ['Critical', 'High', 'Medium', 'Low'].indexOf(b.severity));
  $('alerts').innerHTML = al.length ? al.map(c => `<li><span class="sev ${c.severity}">${c.severity}</span><span><b>${c.name}</b><br>${c.text}</span></li>`).join('') : '<li class="empty">none: the container behaves as designed</li>';
  const fs = ST.faults || {};
  document.querySelectorAll('#faults button').forEach(b => b.classList.toggle('on', (fs[b.dataset.fm] || 0) > 0.01));
  const gasBad = names.has('BESS_OFFGAS_DETECTED');
  det.forEach(o => { o.material.color.setHex(gasBad ? 0xda1e28 : 0x24a148); o.material.emissive.copy(o.material.color); });
  arrow.rotation.x = flow < -20 ? Math.PI : 0; arrow.visible = Math.abs(flow) > 20;
}
async function post(path, bodyObj) {
  await fetch(path, { method: 'POST', headers: { 'Content-Type': 'application/json', 'X-Demo-Key': $('demokey').value }, body: JSON.stringify(bodyObj) });
  poll();
}
async function poll() { try { ST = await (await fetch('/api/state')).json(); apply(); } catch (e) { $('c-link-t').textContent = 'twin offline'; } }

(async () => {
  TW = await (await fetch('/api/twin')).json();
  $('sub').textContent = TW.identification.description;
  $('faults').innerHTML = Object.entries(TW.failure_modes).filter(([k]) => !k.startsWith('$'))
    .map(([k, f]) => `<button data-fm="${k}" title="${f.symptoms}">${f.name}</button>`).join('');
  document.querySelectorAll('#faults button').forEach(b => b.onclick = () => post('/api/fault', b.classList.contains('on') ? { name: b.dataset.fm, severity: 0, ramp_min: 0.2 } : { name: b.dataset.fm, severity: 1 }));
  $('b-clear').onclick = () => post('/api/clear', { ramp_min: 0.1 });
  await poll();
  $('loading').style.display = 'none';
  setInterval(poll, 1000);
})();

// ---------- controls ----------
$('t-view').onclick = home;
$('t-cut').onclick = () => { cut = !cut; $('t-cut').classList.toggle('on', cut); cutables.forEach(m => m.visible = !cut); };
$('t-heat').onclick = () => { heat = !heat; $('t-heat').classList.toggle('on', heat); };
$('t-heat').classList.add('on');
// start in cutaway so the racks are visible
$('t-cut').click();

// ---------- loop ----------
function resize() { const w = stage.clientWidth, h = stage.clientHeight; renderer.setSize(w, h); cam.aspect = w / h; cam.updateProjectionMatrix(); }
window.addEventListener('resize', resize); resize();
const col = new THREE.Color();
function tempColor(T) { const x = Math.max(0, Math.min(1, (T - 20) / 30)); return col.setHSL(.62 - .62 * x, .75, .45 + .1 * x); }
let last = performance.now(), spin = 0;
function tick(now) {
  const dt = Math.min(.1, (now - last) / 1000); last = now;
  spin += dt * (4 + Math.abs(flow) / 100); fans.forEach(f => f.rotation.x = spin);
  mods.forEach(({ mesh, s, c, m }, i) => {
    const hot = weak && s === 2 && c === 1 && m === 4;
    if (heat) { const T = hot ? tMax : tAvg + ((i * 37) % 7 - 3) * .25; mesh.material.color.copy(tempColor(T)); }
    else mesh.material.color.setHex(0x2f6db5);
    mesh.material.emissive = mesh.material.emissive || new THREE.Color(0); mesh.material.emissive.setHex(hot ? 0x5a0000 : 0x000000);
  });
  arrow.position.y = 2.5 + Math.sin(now / 300) * .05;
  ctl.update(); renderer.render(scene, cam); placeLabels();
  requestAnimationFrame(tick);
}
requestAnimationFrame(tick);
</script>
</body>
</html>
