<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>UPS-6101 3D Twin</title>
<style>
:root{--layer:#fff;--border:#e0e0e0;--text:#161616;--text2:#525252;--text3:#8d8d8d;--blue:#0f62fe;--green:#24a148;--yellow:#f1c21b;--orange:#ff832b;--red:#da1e28;
  --font:"IBM Plex Sans","Helvetica Neue",Arial,sans-serif;--mono:"IBM Plex Mono",Menlo,Consolas,monospace}
*{box-sizing:border-box}
html,body{margin:0;height:100%;background:#1c1f24;color:var(--text);font-family:var(--font);font-size:14px;overflow:hidden}
header{position:fixed;top:0;left:0;right:0;height:48px;background:#161616;color:#f4f4f4;display:flex;align-items:center;gap:14px;padding:0 16px;z-index:5;border-bottom:1px solid #393939}
header b{font-weight:600} header .g{color:#c6c6c6} header .sp{flex:1} header a{color:#78a9ff;text-decoration:none;font-size:12px}
.chip{display:inline-flex;align-items:center;gap:6px;font-size:12px;padding:2px 10px;border-radius:12px;background:#393939;white-space:nowrap}
.dot{width:8px;height:8px;border-radius:50%;background:#8d8d8d}.ok .dot{background:var(--green)}.bad .dot{background:var(--red)}.warn .dot{background:var(--yellow)}
#stage,#labels,#loading{position:fixed;top:48px;left:0;right:380px;bottom:0}
#labels{pointer-events:none;overflow:hidden}
#loading{display:flex;align-items:center;justify-content:center;color:#c6c6c6;font-size:13px;z-index:3;text-align:center;padding:20px}
.lbl{position:absolute;transform:translate(-50%,-100%);background:rgba(22,22,22,.88);color:#f4f4f4;font-family:var(--mono);font-size:11px;
  padding:3px 7px;border-left:3px solid #4589ff;white-space:nowrap;margin-top:-10px}
.lbl small{color:#a8a8a8;font-family:var(--font);font-size:10px;display:block}
.lbl.warn{border-color:var(--yellow)} .lbl.bad{border-color:var(--red);background:rgba(162,25,31,.94)}
.lbl::after{content:"";position:absolute;left:50%;bottom:-10px;width:1px;height:10px;background:rgba(244,244,244,.7)}
aside{position:fixed;top:48px;right:0;bottom:0;width:380px;background:var(--layer);border-left:1px solid var(--border);overflow-y:auto;padding:16px}
aside h2{font-size:14px;margin:0 0 2px} aside .sub{font-size:12px;color:var(--text2);margin:0 0 10px}
aside section{border-bottom:1px solid var(--border);padding:0 0 14px;margin:0 0 14px}
.kv{display:grid;grid-template-columns:1fr auto auto;gap:4px 10px;font-size:12px;align-items:baseline}
.kv .v{font-family:var(--mono);text-align:right} .kv .e{font-family:var(--mono);color:var(--text3);text-align:right}
.kv .h{color:var(--text2);font-weight:600;font-size:11px;text-transform:uppercase;letter-spacing:.3px}
.kv .bad{color:var(--red);font-weight:600}
.alerts{list-style:none;margin:0;padding:0}.alerts li{display:flex;gap:8px;padding:6px 0;font-size:12px;border-bottom:1px solid #f4f4f4}
.sev{font-size:10px;padding:1px 7px;border-radius:9px;color:#fff;white-space:nowrap;height:16px}
.sev.Critical{background:var(--red)}.sev.High{background:var(--orange)}.sev.Medium{background:#b28600}.sev.Low{background:var(--blue)}
.empty{color:var(--text3);font-size:12px}
.big{display:flex;gap:18px;margin:6px 0 4px}.big div{font-size:11px;color:var(--text2)}.big b{display:block;font-size:24px;font-weight:300;color:var(--text);font-family:var(--font)}
.faults{display:grid;grid-template-columns:1fr 1fr;gap:6px}
button{font-family:var(--font);font-size:12px;border:0;padding:6px 8px;cursor:pointer;background:#0f62fe;color:#fff;text-align:left}
button.ghost{background:transparent;color:#0f62fe;border:1px solid #0f62fe} button.on{background:#a2191f}
input{font-family:var(--mono);font-size:12px;padding:6px 8px;border:0;border-bottom:1px solid #8d8d8d;background:#f4f4f4;width:100%;margin-bottom:8px}
.tools{position:fixed;left:12px;bottom:12px;display:flex;gap:6px;z-index:4}
.tools button{background:rgba(22,22,22,.85);color:#f4f4f4;border:1px solid #525252} .tools button.on{background:#0f62fe;border-color:#0f62fe}
.legend{position:fixed;right:392px;bottom:12px;background:rgba(22,22,22,.85);color:#c6c6c6;font-size:11px;padding:8px 10px;z-index:4;line-height:1.6;max-width:300px}
.credit{position:fixed;left:12px;top:58px;color:#8d8d8d;font-size:11px;z-index:4;max-width:60%}
@media (max-width:820px){#stage,#labels,#loading{right:0;bottom:46%} aside{top:54%;width:100%;border-left:0;border-top:1px solid var(--border)} .legend{display:none} header .g{display:none}}
</style>
</head>
<body>
<header>
  <b>UPS-6101</b><span class="g">Double-conversion UPS · 4 × 50 kW modules · 150 kW N+1 · 2 VRLA strings</span>
  <span class="chip" id="c-link"><span class="dot"></span><span id="c-link-t">connecting…</span></span>
  <span class="chip" id="c-mode"><span class="dot"></span><span id="c-mode-t">–</span></span>
  <span class="sp"></span>
  <a href="./curves/">Efficiency, autonomy and redundancy curves →</a>
</header>
<div id="stage"></div>
<div id="labels"></div>
<div id="loading">Building the UPS model…</div>
<div class="credit">UPS cabinet with four power modules, a central static bypass and a touchscreen, beside four battery cabinets (two strings of 40 blocks) and the input/output switchboard. Typical proportions, not vendor CAD. Drag to orbit, scroll to zoom.</div>
<div class="tools"><button id="t-cut">Cutaway</button><button id="t-flow">Power flow</button><button id="t-view">Reset view</button></div>
<div class="legend">Tags: blue = normal, yellow = near a limit, red = past a limit from the twin file. In power-flow mode the path in use glows: mains → rectifier → DC link → inverter → load, or through the static bypass, or from the batteries. A module that is offline turns grey.</div>
<aside>
  <section>
    <h2>UPS-6101 twin</h2>
    <p class="sub" id="sub">data centre UPS</p>
    <div class="big"><div>Health<b id="k-health">–</b></div><div>Load<b id="k-load">–</b></div><div>Autonomy<b id="k-aut">–</b></div></div>
  </section>
  <section>
    <div class="kv" id="kv"></div>
  </section>
  <section>
    <h2>Conditions</h2>
    <ul class="alerts" id="alerts"><li class="empty">none</li></ul>
  </section>
  <section>
    <h2>Inject a failure mode</h2>
    <p class="sub">Each one ramps in over a minute or two of real time. The twin computes the same rules as Maximo Monitor.</p>
    <div id="key"><input id="demokey" placeholder="demo key" autocomplete="off"></div>
    <div class="faults" id="faults"></div>
    <p style="margin:8px 0 0"><button class="ghost" id="b-clear">Clear all faults</button></p>
  </section>
  <section style="border:0">
    <p class="sub">The UPS network card, the battery monitor and the room sensors send only what they measure. The efficiency curve, the N+1 margin per phase, the heatsink rise, the DC-link ripple and the battery autonomy at the actual load are computed from the twin file: the data sheet, the published efficiency points, the battery discharge table and the commissioning data.</p>
  </section>
</aside>
<script src="https://cdn.jsdelivr.net/pyodide/v0.26.4/full/pyodide.js"></script>
<script>
/* Server-less twin: physics.py + twin_calc.py run in this browser (Pyodide); /api/* is answered here. */
(() => {
  const PY = {"physics": "\"\"\"A stand-in for UPS-6101: the four power modules, the DC links, the cooling fans, the static bypass and the two VRLA\nbattery strings with their monitor, feeding a data hall's IT load, with injectable faults.\n\nThe real UPS network card, battery monitor and room sensors send the same points (see telemetry.points in the twin file).\nNothing here is used by Monitor: the expected values are computed in Monitor from the twin file only. This model only\nproduces believable readings and fault fingerprints for the tests, the figures and the live pages.\n\"\"\"\nimport math\nimport random\n\nV_PH = 400.0 / math.sqrt(3)\nPF_LOAD = 0.99          # IT load with power-factor-corrected supplies (assumption, used only to make currents)\nSHARES = (0.995, 0.985, 1.02)\n\n\nclass Ups:\n    def __init__(self, twin, seed=1):\n        self.tw = twin\n        d = twin[\"design\"]\n        self.u, self.e, self.b, self.th, self.dc = d[\"ups\"], d[\"efficiency\"], d[\"battery\"], d[\"thermal\"], d[\"dc_link\"]\n        self.rnd = random.Random(seed)\n        self.faults = {k: 0.0 for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n        self.age_days, self.t_life = 1170.0, 23.8\n\n    def set_fault(self, name, severity):\n        self.faults[name] = max(0.0, min(1.0, severity))\n\n    def clear(self):\n        for k in self.faults:\n            self.faults[k] = 0.0\n\n    def n(self, s):\n        return self.rnd.gauss(0, s)\n\n    # true state ---------------------------------------------------------------------------------------------------\n    def loss(self, p, n):\n        e, ni = self.e, self.u[\"upm_installed\"]\n        return (n * e[\"loss_a_kw\"] / ni + e[\"loss_b\"] * p + e[\"loss_c_per_kw\"] * p * p * ni / n) * (1 + 0.6 * self.faults[\"converter_losses\"])\n\n    def true_state(self, load_kw=110.0, inlet_c=24.0, room_c=23.5):\n        \"\"\"One operating point: IT load (kW, balanced as in the hall's design), UPS inlet air and battery room temperature.\"\"\"\n        f = self.faults\n        n = self.u[\"upm_installed\"] - (1 if f[\"upm_failure\"] > 0.5 else 0)\n        extra = 16.0 * f[\"phase_load_growth\"]          # new racks plugged into phase L1\n        ph = [load_kw / 3 * s for s in SHARES]\n        ph[0] += extra\n        p = sum(ph)\n        loss = self.loss(p, n)\n        per = loss / n\n        cmd = max(30.0, min(100.0, 35.0 + 45.0 * per / 1.5 + 2.0 * (inlet_c - 24.0)))\n        rise = self.th[\"r_th_k_per_kw\"] * per * (1 + 0.8 * f[\"fan_wear\"])\n        ripple = (self.dc[\"ripple_floor_v\"] + (self.dc[\"ripple_full_v\"] - self.dc[\"ripple_floor_v\"]) * p / n / self.u[\"upm_kw\"]) * (1 + 2.0 * f[\"dc_capacitor_ageing\"])\n        return dict(p=p, ph=ph, n=n, loss=loss, cmd=cmd, fan=cmd * (1 - 0.3 * f[\"fan_wear\"]), hs=inlet_c + rise, inlet=inlet_c,\n                    ripple=ripple, tb=room_c + 1.0 + 13.0 * f[\"battery_room_hot\"],\n                    soh=95.5 - 50.5 * f[\"battery_ageing\"], rmax=self.b[\"r_block_mohm\"] * 1.07 * (1 + 0.6 * f[\"battery_ageing\"]),\n                    byp=round(0.4 + 6.0 * f[\"bypass_transfers\"]), mode=1)\n\n    # one published message ------------------------------------------------------------------------------------------\n    def measure(self, s=None):\n        s = s or self.true_state()\n        n = self.n\n        pout = s[\"p\"] + n(0.08)\n        nblk = self.b[\"blocks_per_string\"]\n        return {\n            \"input_voltage_v\": round(400.0 + n(1.5), 1), \"input_power_kw\": round(s[\"p\"] + s[\"loss\"] + n(0.08), 2),\n            \"input_freq_hz\": round(50.0 + n(0.02), 3),\n            \"output_voltage_v\": round(400.0 + n(0.4), 1), \"output_power_kw\": round(pout, 2),\n            \"output_current_l1_a\": round(s[\"ph\"][0] * 1000 / (V_PH * PF_LOAD) * (1 + n(0.003)), 1),\n            \"output_current_l2_a\": round(s[\"ph\"][1] * 1000 / (V_PH * PF_LOAD) * (1 + n(0.003)), 1),\n            \"output_current_l3_a\": round(s[\"ph\"][2] * 1000 / (V_PH * PF_LOAD) * (1 + n(0.003)), 1),\n            \"upm_online\": s[\"n\"], \"dc_bus_v\": round(self.dc[\"dc_bus_nominal_v\"] + n(1.0), 1),\n            \"dc_ripple_v\": round(s[\"ripple\"] * (1 + n(0.03)), 2),\n            \"heatsink_temp_max_c\": round(s[\"hs\"] + n(0.3), 2), \"inlet_air_c\": round(s[\"inlet\"] + n(0.1), 2),\n            \"fan_speed_pct\": round(s[\"fan\"] * (1 + n(0.01)), 1), \"fan_cmd_pct\": round(s[\"cmd\"], 1),\n            \"ups_mode\": s[\"mode\"], \"ess_enabled\": 0, \"bypass_events_30d\": s[\"byp\"],\n            \"battery_voltage_v\": round(nblk * 13.65 + n(0.3), 1), \"battery_current_a\": round(0.6 + n(0.05), 2),\n            \"battery_temp_c\": round(s[\"tb\"] + n(0.15), 2), \"battery_r_max_mohm\": round(s[\"rmax\"] * (1 + n(0.01)), 3),\n            \"battery_soh_pct\": round(s[\"soh\"] + n(0.4), 1),\n            \"battery_age_days\": round(self.age_days, 2), \"battery_temp_life_c\": round(self.t_life, 2),\n        }\n\n\nclass Fault:\n    \"\"\"A failure mode whose severity ramps towards a target (0..1).\"\"\"\n    def __init__(self):\n        self.sev, self.target, self.rate = 0.0, 0.0, 0.0\n\n    def set(self, target, ramp_s):\n        self.target = max(0.0, min(1.0, target))\n        self.rate = abs(self.target - self.sev) / max(ramp_s, 1.0)\n\n    def step(self, dt):\n        if self.sev < self.target:\n            self.sev = min(self.target, self.sev + self.rate * dt)\n        elif self.sev > self.target:\n            self.sev = max(self.target, self.sev - self.rate * dt)\n\n\nclass Plant:\n    \"\"\"The live stand-in used by the twin pages (same interface as the other twins' Plant).\n\n    The IT load of the hall swings gently over the day around its design value (more servers busy in the afternoon), the\n    UPS inlet air follows the room cooling, and the UPS stays in double conversion. P.t is the visitor's local time in\n    seconds; during the warm-up (dt >= 2 s) the clock is ignored so the page opens at a normal operating point.\n    \"\"\"\n\n    def __init__(self, twin, seed=6101):\n        self.twin = twin\n        demo = twin[\"design\"].get(\"demo\", {})\n        self.scale = float(demo.get(\"time_scale\", 1))\n        self.base = twin[\"design\"][\"site\"][\"it_load_design_kw\"]\n        self.u = Ups(twin, seed)\n        self.faults = {k: Fault() for k in twin[\"failure_modes\"] if not k.startswith(\"$\")}\n        self.t = 0.0\n        self.running, self.trip = True, 0\n\n    def set_fault(self, name, severity, ramp_s):\n        self.faults[name].set(severity, ramp_s)\n\n    def clear_faults(self, ramp_s=5):\n        for f in self.faults.values():\n            f.set(0.0, ramp_s)\n\n    def reset(self):\n        self.running, self.trip = True, 0\n\n    def fault_state(self):\n        return {k: round(f.sev, 3) for k, f in self.faults.items()}\n\n    def step(self, dt=1.0):\n        for k, f in self.faults.items():\n            f.step(dt)\n            self.u.faults[k] = f.sev\n        self.t += dt * self.scale\n        self.u.age_days += dt * self.scale / 86400\n        day = 0.0 if dt >= 2.0 else math.sin(2 * math.pi * ((self.t % 86400) / 86400 - 0.375))\n        load = self.base * (1 + 0.035 * day) + self.u.n(0.4)\n        return self.u.true_state(load, 24.0 + 0.6 * day, 23.5 + 0.3 * day)\n\n    def measure(self, true):\n        return self.u.measure(true)\n", "twin_calc": "\"\"\"The data centre UPS twin's expectations (UPS-6101, Eaton 93PM-150(200)-N+1, four 50 kW modules, two VRLA strings).\n\nOne definition, two outputs:\n  monitor_expressions(twin) -> pandas expressions for Maximo Monitor PythonExpression functions\n  evaluate(twin, reading)   -> the same numbers in Python (tests, figures, the worked example)\n\nEfficiency (double conversion, VFI). The published efficiency points (Energy Technology List, 25/50/75/100 % load) are\nturned into a loss curve, fitted once in build_twin.py:\n      loss(P) = a + b P + c P^2                               (kW, P = output power in kW, all four modules online)\n  a is the no-load loss (fans, control, magnetising: per module), b P the switching loss (shared), c P^2 the conduction\n  loss (I^2 R). With n modules online, each carries P / n, so\n      loss_expected(P, n) = n a / 4 + b P + c P^2 x 4 / n      efficiency expected = P / (P + loss_expected)\n  The measured loss is input power - output power; loss ratio = measured / expected (only in double conversion).\nEnergy Saver System (ESS): load on the static bypass, loss = f0 + k P (assumption from \"> 99 %\"). The saving if ESS\n  were used all year: (loss_expected - loss_ess) x 8.76 MWh per year per kW.\nRedundancy (N+1). Each module carries a third of its 50 kW on each phase, so the worst phase decides:\n      P_phase,max = P_out x I_max / (I1 + I2 + I3)\n      redundancy margin = (n - 1) x 50 kW - 3 x P_phase,max      (< 0: one more module failure drops the load to bypass)\n      imbalance = (I_max - I_avg) / I_avg x 100 %\nCooling: heatsink rise over the inlet air, expected = R_th x (measured loss / n). Fan health = slowest fan speed / command.\nDC link: ripple expected = floor + (full - floor) x (P_out / n) / 50 kW; ratio measured / expected grows as the\n  electrolytic capacitors lose capacitance and their ESR rises.\nBattery autonomy at the actual load (constant power discharge table of the block, to 1.75 V/cell):\n      W per block = P_out x 1000 / eta_inverter / (strings x blocks)\n      autonomy = t_table(W per block / SOH), interpolated in log(W) - log(t) between the data sheet points.\n  A battery with 70 % of its capacity behaves like a new one asked for 1/0.7 times the power.\nBattery ageing: ageing factor = 2^((T - 25) / 8) (life halves per 8 K); expected life = 10 y x 2^(-max(T_life - 25, 0) / 8)\n  (no credit is taken for a battery kept cooler than 25 C: the data sheet gives 10 years at 25 C).\n\"\"\"\nimport math\n\n\ndef _k(twin):\n    d = twin[\"design\"]\n    u, e, s, b, th, dc, site = d[\"ups\"], d[\"efficiency\"], d[\"ess\"], d[\"battery\"], d[\"thermal\"], d[\"dc_link\"], d[\"site\"]\n    return dict(rated=u[\"rated_kw\"], upm=u[\"upm_kw\"], ninst=u[\"upm_installed\"], a=e[\"loss_a_kw\"], b=e[\"loss_b\"], c=e[\"loss_c_per_kw\"],\n                f0=s[\"loss_fixed_kw\"], fk=s[\"loss_frac\"], nblk=b[\"strings\"] * b[\"blocks_per_string\"], tmin=b[\"table_min\"],\n                tw=b[\"table_w_per_block\"], etab=b[\"inverter_eff_on_battery\"], r0=b[\"r_block_mohm\"], life=b[\"design_life_y\"],\n                tref=b[\"life_ref_c\"], halv=b[\"life_halving_k\"], rth=th[\"r_th_k_per_kw\"], rp0=dc[\"ripple_floor_v\"],\n                rp1=dc[\"ripple_full_v\"], req=site[\"required_autonomy_min\"])\n\n\ndef loss_expected(k, p, n):\n    \"\"\"Expected double-conversion loss (kW) at output p (kW) with n modules online.\"\"\"\n    n = max(n, 1)\n    return n * k[\"a\"] / k[\"ninst\"] + k[\"b\"] * p + k[\"c\"] * p * p * k[\"ninst\"] / n\n\n\ndef _interp(x, xp, fp):\n    \"\"\"numpy.interp for one value (xp increasing), clamped at the ends.\"\"\"\n    if x <= xp[0]:\n        return fp[0]\n    if x >= xp[-1]:\n        return fp[-1]\n    for i in range(1, len(xp)):\n        if x <= xp[i]:\n            return fp[i - 1] + (x - xp[i - 1]) * (fp[i] - fp[i - 1]) / (xp[i] - xp[i - 1])\n    return fp[-1]\n\n\ndef _tables(k):\n    \"\"\"log(W) increasing and the matching log(minutes), from the data sheet table.\"\"\"\n    lw = [math.log(w) for w in reversed(k[\"tw\"])]\n    lt = [math.log(t) for t in reversed(k[\"tmin\"])]\n    return lw, lt\n\n\ndef autonomy_min(k, p_kw, soh_pct):\n    \"\"\"Minutes to 1.75 V/cell at a constant output p_kw with the battery at soh_pct % of its capacity.\"\"\"\n    w = p_kw * 1000 / k[\"etab\"] / k[\"nblk\"] / (max(soh_pct, 1.0) / 100)\n    lw, lt = _tables(k)\n    return math.exp(_interp(math.log(max(w, 1e-6)), lw, lt))\n\n\ndef _parts(twin):\n    k = _k(twin)\n    N = \"np.maximum(df['UPM_ONLINE'], 1)\"\n    P = \"df['OUTPUT_POWER_KW']\"\n    LM = f\"(df['INPUT_POWER_KW'] - {P})\"\n    LE = f\"({N} * {k['a'] / k['ninst']:.9g} + {k['b']:.9g} * {P} + {k['c'] * k['ninst']:.9g} * {P} ** 2 / {N})\"\n    IS = \"(df['OUTPUT_CURRENT_L1_A'] + df['OUTPUT_CURRENT_L2_A'] + df['OUTPUT_CURRENT_L3_A'])\"\n    IM = \"np.maximum(np.maximum(df['OUTPUT_CURRENT_L1_A'], df['OUTPUT_CURRENT_L2_A']), df['OUTPUT_CURRENT_L3_A'])\"\n    PM = f\"({P} * {IM} / {IS})\"\n    MARG = f\"((np.round({N}) - 1) * {k['upm']} - 3 * {PM})\"\n    LESS = f\"({k['f0']} + {k['fk']} * {P})\"\n    RISE = \"(df['HEATSINK_TEMP_MAX_C'] - df['INLET_AIR_C'])\"\n    RISEX = f\"({k['rth']} * {LM} / {N})\"\n    RIP = f\"(df['DC_RIPPLE_V'] / ({k['rp0']} + {k['rp1'] - k['rp0']:.9g} * {P} / {N} / {k['upm']}))\"\n    BW = f\"({P} * 1000 / {k['etab']} / {k['nblk']})\"\n    lw, lt = _tables(k)\n    AUT = (f\"np.exp(np.interp(np.log(np.maximum({BW} / (np.maximum(df['BATTERY_SOH_PCT'], 1.0) / 100), 1e-6)), \"\n           f\"[{', '.join(repr(v) for v in lw)}], [{', '.join(repr(v) for v in lt)}]))\")\n    return dict(k=k, N=N, P=P, LM=LM, LE=LE, IS=IS, IM=IM, PM=PM, MARG=MARG, LESS=LESS, RISE=RISE, RISEX=RISEX, RIP=RIP, BW=BW, AUT=AUT)\n\n\ndef monitor_expressions(twin):\n    p = _parts(twin)\n    k = p[\"k\"]\n    return [\n        (\"LOAD_PCT\", f\"{p['P']} / {k['rated']} * 100\"),\n        (\"EFF_MEASURED_PCT\", f\"{p['P']} / df['INPUT_POWER_KW'] * 100\"),\n        (\"LOSS_MEASURED_KW\", p[\"LM\"]),\n        (\"LOSS_EXPECTED_KW\", p[\"LE\"]),\n        (\"EFF_EXPECTED_PCT\", f\"{p['P']} / ({p['P']} + {p['LE']}) * 100\"),\n        (\"LOSS_RATIO\", f\"{p['LM']} / {p['LE']}\"),\n        (\"LOSS_ESS_KW\", p[\"LESS\"]),\n        (\"ESS_SAVING_MWH_Y\", f\"({p['LE']} - {p['LESS']}) * 8.76\"),\n        (\"PHASE_IMBALANCE_PCT\", f\"(3 * {p['IM']} / {p['IS']} - 1) * 100\"),\n        (\"PHASE_MAX_KW\", p[\"PM\"]),\n        (\"REDUNDANCY_MARGIN_KW\", p[\"MARG\"]),\n        (\"HEATSINK_RISE_K\", p[\"RISE\"]),\n        (\"HEATSINK_RISE_EXPECTED_K\", p[\"RISEX\"]),\n        (\"FAN_SPEED_RATIO\", \"df['FAN_SPEED_PCT'] / np.maximum(df['FAN_CMD_PCT'], 1)\"),\n        (\"DC_RIPPLE_RATIO\", p[\"RIP\"]),\n        (\"BATT_R_RATIO\", f\"df['BATTERY_R_MAX_MOHM'] / {k['r0']}\"),\n        (\"BATT_BLOCK_W\", p[\"BW\"]),\n        (\"AUTONOMY_MIN\", p[\"AUT\"]),\n        (\"BATT_AGEING_FACTOR\", f\"2 ** ((df['BATTERY_TEMP_C'] - {k['tref']}) / {k['halv']})\"),\n        (\"BATT_LIFE_REMAINING_Y\", f\"{k['life']} * 2 ** (-np.maximum(df['BATTERY_TEMP_LIFE_C'] - {k['tref']}, 0) / {k['halv']}) - df['BATTERY_AGE_DAYS'] / 365\"),\n    ]\n\n\ndef evaluate(twin, r):\n    k = _k(twin)\n    n = max(r[\"upm_online\"], 1)\n    p = r[\"output_power_kw\"]\n    lm = r[\"input_power_kw\"] - p\n    le = loss_expected(k, p, n)\n    i1, i2, i3 = r[\"output_current_l1_a\"], r[\"output_current_l2_a\"], r[\"output_current_l3_a\"]\n    isum, imax = i1 + i2 + i3, max(i1, i2, i3)\n    pm = p * imax / isum\n    less = k[\"f0\"] + k[\"fk\"] * p\n    bw = p * 1000 / k[\"etab\"] / k[\"nblk\"]\n    return {\n        \"load_pct\": p / k[\"rated\"] * 100, \"eff_measured_pct\": p / r[\"input_power_kw\"] * 100,\n        \"loss_measured_kw\": lm, \"loss_expected_kw\": le, \"eff_expected_pct\": p / (p + le) * 100, \"loss_ratio\": lm / le,\n        \"loss_ess_kw\": less, \"ess_saving_mwh_y\": (le - less) * 8.76,\n        \"phase_imbalance_pct\": (3 * imax / isum - 1) * 100, \"phase_max_kw\": pm,\n        \"redundancy_margin_kw\": (round(n) - 1) * k[\"upm\"] - 3 * pm,\n        \"heatsink_rise_k\": r[\"heatsink_temp_max_c\"] - r[\"inlet_air_c\"], \"heatsink_rise_expected_k\": k[\"rth\"] * lm / n,\n        \"fan_speed_ratio\": r[\"fan_speed_pct\"] / max(r[\"fan_cmd_pct\"], 1),\n        \"dc_ripple_ratio\": r[\"dc_ripple_v\"] / (k[\"rp0\"] + (k[\"rp1\"] - k[\"rp0\"]) * p / n / k[\"upm\"]),\n        \"batt_r_ratio\": r[\"battery_r_max_mohm\"] / k[\"r0\"], \"batt_block_w\": bw,\n        \"autonomy_min\": autonomy_min(k, p, r[\"battery_soh_pct\"]),\n        \"batt_ageing_factor\": 2 ** ((r[\"battery_temp_c\"] - k[\"tref\"]) / k[\"halv\"]),\n        \"batt_life_remaining_y\": k[\"life\"] * 2 ** (-max(r[\"battery_temp_life_c\"] - k[\"tref\"], 0) / k[\"halv\"]) - r[\"battery_age_days\"] / 365,\n    }\n\n\ndef alert_rules(twin):\n    L = twin[\"twin_model\"][\"limits\"]\n    p = _parts(twin)\n    k = p[\"k\"]\n    RR = p[\"RIP\"]\n    return [\n        (\"UPS_ON_BATTERY\", \"np.abs(df['UPS_MODE'] - 4) < 0.5\", \"High\", None),\n        (\"UPS_ON_BYPASS\", \"np.abs(df['UPS_MODE'] - 3) < 0.5\", \"High\", None),\n        (\"UPS_AUTONOMY_SHORT\", f\"{p['AUT']} < {k['req']}\", \"High\", \"battery_ageing\"),\n        (\"UPS_REDUNDANCY_LOST\", f\"{p['MARG']} < 0\", \"High\", \"upm_failure\"),\n        (\"UPS_DC_RIPPLE_LIMIT\", f\"{RR} > {L['ripple_ratio_limit']}\", \"High\", \"dc_capacitor_ageing\"),\n        (\"UPS_MODULE_OFFLINE\", f\"df['UPM_ONLINE'] < {k['ninst'] - 0.5}\", \"Medium\", \"upm_failure\"),\n        (\"UPS_PHASE_IMBALANCE\", f\"(3 * {p['IM']} / {p['IS']} - 1) * 100 > {L['imbalance_alert_pct']}\", \"Medium\", \"phase_load_growth\"),\n        (\"UPS_DC_RIPPLE_HIGH\", f\"({RR} > {L['ripple_ratio_alert']}) & ({RR} <= {L['ripple_ratio_limit']})\", \"Medium\", \"dc_capacitor_ageing\"),\n        (\"UPS_FAN_SLOW\", f\"df['FAN_SPEED_PCT'] / np.maximum(df['FAN_CMD_PCT'], 1) < {L['fan_ratio_alert']}\", \"Medium\", \"fan_wear\"),\n        (\"UPS_HEATSINK_RISE_HIGH\", f\"({p['RISE']} - {p['RISEX']}) > {L['heatsink_residual_alert_k']}\", \"Medium\", \"fan_wear\"),\n        (\"UPS_EFFICIENCY_LOW\", f\"(np.abs(df['UPS_MODE'] - 1) < 0.5) & ({p['LM']} / {p['LE']} > {L['loss_ratio_alert']})\", \"Medium\", \"converter_losses\"),\n        (\"UPS_BATT_R_HIGH\", f\"df['BATTERY_R_MAX_MOHM'] / {k['r0']} > {L['batt_r_ratio_alert']}\", \"Medium\", \"battery_ageing\"),\n        (\"UPS_BATT_SOH_LOW\", f\"df['BATTERY_SOH_PCT'] < {L['soh_alert_pct']}\", \"Medium\", \"battery_ageing\"),\n        (\"UPS_BATT_TEMP_HIGH\", f\"df['BATTERY_TEMP_C'] > {L['batt_temp_alert_c']}\", \"Medium\", \"battery_room_hot\"),\n        (\"UPS_BYPASS_EVENTS\", f\"df['BYPASS_EVENTS_30D'] > {L['bypass_events_alert']}\", \"Medium\", \"bypass_transfers\"),\n    ]\n\n\nSEVERITY_PENALTY = {\"Critical\": 60, \"High\": 30, \"Medium\": 15, \"Low\": 5}\n\n\ndef conditions(twin, r, t):\n    L = twin[\"twin_model\"][\"limits\"]\n    k = _k(twin)\n    out = []\n\n    def add(cond, name, sev, text, part, fm=None):\n        if cond:\n            out.append({\"name\": name, \"severity\": sev, \"text\": text, \"part\": part, \"failure_mode\": fm})\n    mode = r[\"ups_mode\"]\n    rr = t[\"dc_ripple_ratio\"]\n    res = t[\"heatsink_rise_k\"] - t[\"heatsink_rise_expected_k\"]\n    add(abs(mode - 4) < 0.5, \"UPS_ON_BATTERY\", \"High\", f\"On battery: {t['autonomy_min']:.0f} min left at {r['output_power_kw']:.0f} kW\", \"battery\")\n    add(abs(mode - 3) < 0.5, \"UPS_ON_BYPASS\", \"High\", \"Load on static bypass: no protection from the mains\", \"bypass\")\n    add(t[\"autonomy_min\"] < k[\"req\"], \"UPS_AUTONOMY_SHORT\", \"High\",\n        f\"Battery autonomy {t['autonomy_min']:.1f} min at {r['output_power_kw']:.0f} kW, below the {k['req']:.0f} min required\", \"battery\", \"battery_ageing\")\n    add(t[\"redundancy_margin_kw\"] < 0, \"UPS_REDUNDANCY_LOST\", \"High\",\n        f\"Not N+1: worst phase needs {3 * t['phase_max_kw']:.0f} kW, {round(max(r['upm_online'], 1)) - 1:.0f} modules give {(round(max(r['upm_online'], 1)) - 1) * k['upm']:.0f} kW\",\n        \"load\", \"upm_failure\")\n    add(rr > L[\"ripple_ratio_limit\"], \"UPS_DC_RIPPLE_LIMIT\", \"High\", f\"DC-link ripple {r['dc_ripple_v']:.1f} V, {rr:.2f} x expected\", \"upm\", \"dc_capacitor_ageing\")\n    add(r[\"upm_online\"] < k[\"ninst\"] - 0.5, \"UPS_MODULE_OFFLINE\", \"Medium\", f\"{r['upm_online']:.0f} of {k['ninst']} power modules online\", \"upm\", \"upm_failure\")\n    add(t[\"phase_imbalance_pct\"] > L[\"imbalance_alert_pct\"], \"UPS_PHASE_IMBALANCE\", \"Medium\",\n        f\"Phase imbalance {t['phase_imbalance_pct']:.1f} % (L1 {r['output_current_l1_a']:.0f} A, L2 {r['output_current_l2_a']:.0f} A, L3 {r['output_current_l3_a']:.0f} A)\",\n        \"load\", \"phase_load_growth\")\n    add(L[\"ripple_ratio_alert\"] < rr <= L[\"ripple_ratio_limit\"], \"UPS_DC_RIPPLE_HIGH\", \"Medium\",\n        f\"DC-link ripple {r['dc_ripple_v']:.1f} V, {rr:.2f} x expected\", \"upm\", \"dc_capacitor_ageing\")\n    add(t[\"fan_speed_ratio\"] < L[\"fan_ratio_alert\"], \"UPS_FAN_SLOW\", \"Medium\",\n        f\"Slowest fan at {r['fan_speed_pct']:.0f} % for a command of {r['fan_cmd_pct']:.0f} %\", \"cooling\", \"fan_wear\")\n    add(res > L[\"heatsink_residual_alert_k\"], \"UPS_HEATSINK_RISE_HIGH\", \"Medium\",\n        f\"Heatsink {t['heatsink_rise_k']:.1f} K above the inlet air, {res:.1f} K more than the losses explain\", \"cooling\", \"fan_wear\")\n    add(abs(mode - 1) < 0.5 and t[\"loss_ratio\"] > L[\"loss_ratio_alert\"], \"UPS_EFFICIENCY_LOW\", \"Medium\",\n        f\"Efficiency {t['eff_measured_pct']:.2f} % against {t['eff_expected_pct']:.2f} % on the curve: losses {t['loss_ratio']:.2f} x expected\", \"upm\", \"converter_losses\")\n    add(t[\"batt_r_ratio\"] > L[\"batt_r_ratio_alert\"], \"UPS_BATT_R_HIGH\", \"Medium\",\n        f\"Highest block resistance {r['battery_r_max_mohm']:.2f} m\u03a9, {t['batt_r_ratio']:.2f} x baseline\", \"battery\", \"battery_ageing\")\n    add(r[\"battery_soh_pct\"] < L[\"soh_alert_pct\"], \"UPS_BATT_SOH_LOW\", \"Medium\", f\"Last capacity test {r['battery_soh_pct']:.0f} %: below {L['soh_alert_pct']:.0f} %\",\n        \"battery\", \"battery_ageing\")\n    add(r[\"battery_temp_c\"] > L[\"batt_temp_alert_c\"], \"UPS_BATT_TEMP_HIGH\", \"Medium\",\n        f\"Battery at {r['battery_temp_c']:.1f} \u00b0C: ageing {t['batt_ageing_factor']:.1f} x as fast as at 25 \u00b0C\", \"battery\", \"battery_room_hot\")\n    add(r[\"bypass_events_30d\"] > L[\"bypass_events_alert\"], \"UPS_BYPASS_EVENTS\", \"Medium\",\n        f\"{r['bypass_events_30d']:.0f} transfers to static bypass in 30 days\", \"bypass\", \"bypass_transfers\")\n    health = max(0, 100 - sum(SEVERITY_PENALTY[c[\"severity\"]] for c in out))\n    return out, health\n"}, TWIN = {"$comment": "UPS-6101 data centre UPS twin. Expected values in Maximo Monitor from the data sheet, the Energy Technology List efficiency points, the battery data sheet and commissioning data; the UPS, its battery monitor and the room sensors send only what they measure.", "twin": {"id": "UPS-6101", "name": "Data centre UPS UPS-6101", "version": "1.0.0", "folder": "ups-twin"}, "identification": {"asset": "UPS-6101", "assetnum": "UPS-6101", "manufacturer": "Eaton", "model": "93PM-150(200)-N+1 (200 kW frame, 4 x 50 kW UPM, 150 kW N+1)", "description": "Data hall A UPS: three-phase double-conversion, 150 kW N+1, with two VRLA battery strings", "site": "Demo data centre, hall A, UPS room 1", "topology": "Transformer-free IGBT rectifier and inverter with PWM, double conversion (VFI) with Energy Saver System (ESS) available", "modules": "Four 50 kW uninterruptible power modules (UPMs) in parallel, central static bypass", "battery": "2 parallel strings x 40 blocks CSB HRL12390W 12 V VRLA-AGM (480 V nominal, 240 cells per string)", "monitoring": "UPS network card (SNMP / Modbus TCP), block-level battery monitor, room temperature sensors"}, "design": {"ups": {"frame_kw": 200.0, "upm_kw": 50.0, "upm_installed": 4, "rated_kw": 150.0, "redundancy": "N+1", "voltage_ll_v": 400.0, "frequency_hz": 50.0, "input_pf": 0.99, "input_ithd_pct": 3.0, "overload": "inverter 10 min at 102-110 %, 60 s at 111-125 %, 10 s at 126-150 %", "battery_nominal_v": 480.0, "source": "Eaton 93PM UPS 30-200 kW data sheet 93PM01DAT Rev F (2013) and brochure: 93PM-200(200) is 200 kW or 150 kW N+1, 93PM-150(200)-N+1 is the 150 kW N+1 version of the 200 kW frame (four 50 kW UPMs), 1.0 output power factor, input PF 0.99, ITHD < 3 %, 480 V VRLA option (40 x 12 V, 240 cells)."}, "efficiency": {"points_pct_load_eff": [[25, 96.1], [50, 96.7], [75, 96.7], [100, 96.5]], "rated_kva": 150.0, "loss_a_kw": 0.785889997, "loss_b": 0.015974078, "loss_c_per_kw": 0.000100198, "source": "UK Energy Technology List product 70758, Eaton 93PM-150(200)-ZZZ-N+1, 150 kVA: 96.1 / 96.7 / 96.7 / 96.5 % at 25 / 50 / 75 / 100 % load, mode VFI. Loss curve a + b P + c P^2 fitted to these four points by build_twin.py; the split of a and c between the modules (a per module, c shared) is an assumption: typical value, replace with the factory test report of your UPS."}, "ess": {"loss_fixed_kw": 0.25, "loss_frac": 0.005, "source": "Eaton: > 99 % efficiency in Energy Saver System (ESS), load on the static bypass with double conversion on demand (typical 2 ms transfer). Loss in ESS = 0.25 kW + 0.5 % of the load: assumption: typical value, replace with the ESS efficiency curve of your UPS."}, "battery": {"block": "CSB HRL12390W", "strings": 2, "blocks_per_string": 40, "cells_per_block": 6, "end_v_per_cell": 1.75, "table_min": [2, 4, 5, 6, 8, 10, 15, 20, 30, 45, 60, 90], "table_w_per_block": [4583, 3970, 3736, 3555, 3190, 2861, 2348, 1943, 1488, 1098, 885, 653], "r_block_mohm": 3.0, "design_life_y": 10.0, "life_ref_c": 25.0, "life_halving_k": 8.0, "inverter_eff_on_battery": 0.975, "source": "CSB HRL12390W data sheet RA260131: constant power discharge per battery to 10.50 V (1.75 V/cell) at 25 C, internal resistance approx. 3.00 mOhm, design life up to 10 years at 25 C. Halving of life per 8 C: Schneider Electric FAQ FA158934 (rule of thumb). Two strings of 40 blocks, end voltage 1.75 V/cell and inverter efficiency on battery: assumption: typical value, replace with the battery sizing sheet and the UPS end-of-discharge setting."}, "thermal": {"r_th_k_per_kw": 15.0, "fan_rated_pct": 100.0, "source": "Heatsink temperature rise over the cooling air per kW of loss in one module: assumption: typical value, replace with the rise logged at commissioning."}, "dc_link": {"dc_bus_nominal_v": 800.0, "ripple_floor_v": 1.0, "ripple_full_v": 4.0, "source": "DC-link voltage and its ripple (peak to peak) with no load and with one module at its rated 50 kW. Rises as the electrolytic capacitors lose capacitance and their ESR grows: assumption: typical value, replace with the service data of your UPS."}, "site": {"required_autonomy_min": 10.0, "it_load_design_kw": 110.0, "source": "Battery autonomy the operator requires (generator start, transfer and a margin) and the planned IT load of the hall: assumption: typical value, replace with the data centre's design basis."}, "demo": {"time_scale": 1, "note": "Demo only: the IT load follows a gentle daily swing; failure modes ramp in over minutes of real time."}}, "telemetry": {"event": "ups", "publish_every_s": 10, "device_type": "UPS_DOUBLE_CONVERSION", "groups": {"Input": "Rectifier input", "Output": "Inverter output, per phase", "UPM": "Power modules, DC link and cooling", "Mode": "Operating mode and events", "Battery": "Battery strings and battery monitor"}, "points": [{"metric": "input_voltage_v", "path": "Input.Voltage", "label": "Input voltage, line to line", "unit": "V"}, {"metric": "input_power_kw", "path": "Input.Power", "label": "Input active power", "unit": "kW"}, {"metric": "input_freq_hz", "path": "Input.Frequency", "label": "Input frequency", "unit": "Hz"}, {"metric": "output_voltage_v", "path": "Output.Voltage", "label": "Output voltage, line to line", "unit": "V"}, {"metric": "output_power_kw", "path": "Output.Power", "label": "Output active power", "unit": "kW"}, {"metric": "output_current_l1_a", "path": "Output.CurrentL1", "label": "Output current, phase L1", "unit": "A"}, {"metric": "output_current_l2_a", "path": "Output.CurrentL2", "label": "Output current, phase L2", "unit": "A"}, {"metric": "output_current_l3_a", "path": "Output.CurrentL3", "label": "Output current, phase L3", "unit": "A"}, {"metric": "upm_online", "path": "UPM.Online", "label": "Power modules online", "unit": "count"}, {"metric": "dc_bus_v", "path": "UPM.DCBus", "label": "DC-link voltage (mean of the modules)", "unit": "V"}, {"metric": "dc_ripple_v", "path": "UPM.DCRipple", "label": "DC-link ripple, worst module (peak to peak)", "unit": "V"}, {"metric": "heatsink_temp_max_c", "path": "UPM.HeatsinkMax", "label": "Hottest inverter/rectifier heatsink", "unit": "\u00b0C"}, {"metric": "inlet_air_c", "path": "UPM.InletAir", "label": "Cooling air at the UPS inlet", "unit": "\u00b0C"}, {"metric": "fan_speed_pct", "path": "UPM.FanSpeed", "label": "Slowest cooling fan, % of full speed", "unit": "%"}, {"metric": "fan_cmd_pct", "path": "UPM.FanCommand", "label": "Fan speed command", "unit": "%"}, {"metric": "ups_mode", "path": "Mode.Code", "label": "Mode (1 double conversion, 2 ESS, 3 bypass, 4 battery)", "unit": "code"}, {"metric": "ess_enabled", "path": "Mode.ESSEnabled", "label": "Energy Saver System enabled (1 = yes)", "unit": "code"}, {"metric": "bypass_events_30d", "path": "Mode.BypassEvents30d", "label": "Transfers to static bypass, last 30 days", "unit": "count"}, {"metric": "battery_voltage_v", "path": "Battery.Voltage", "label": "Battery voltage", "unit": "V"}, {"metric": "battery_current_a", "path": "Battery.Current", "label": "Battery current (+ charge)", "unit": "A"}, {"metric": "battery_temp_c", "path": "Battery.Temperature", "label": "Battery temperature (mean of the blocks)", "unit": "\u00b0C"}, {"metric": "battery_r_max_mohm", "path": "Battery.RMax", "label": "Highest block internal resistance", "unit": "m\u03a9"}, {"metric": "battery_soh_pct", "path": "Battery.Capacity", "label": "Capacity found at the last discharge test", "unit": "%"}, {"metric": "battery_age_days", "path": "Battery.AgeDays", "label": "Days since the strings were installed", "unit": "d"}, {"metric": "battery_temp_life_c", "path": "Battery.LifeTemp", "label": "Mean battery temperature since installation", "unit": "\u00b0C"}]}, "twin_model": {"limits": {"imbalance_alert_pct": 10.0, "loss_ratio_alert": 1.3, "ripple_ratio_alert": 1.6, "ripple_ratio_limit": 2.4, "fan_ratio_alert": 0.85, "heatsink_residual_alert_k": 6.0, "batt_r_ratio_alert": 1.3, "soh_alert_pct": 80.0, "batt_temp_alert_c": 30.0, "bypass_events_alert": 2}, "limits_source": "Phase imbalance, loss ratio, ripple ratio, fan ratio, heatsink residual and bypass-event limits: assumptions. Battery resistance 30 % above baseline and capacity below 80 %: typical practice for VRLA (IEEE 1188 practice as summarised by battery makers). Battery temperature: 25 C nominal on the data sheet, alert at 30 C (assumption)."}, "failure_modes": {"$comment": "Each failure mode: what degrades, how it shows, the rules that see it.", "dc_capacitor_ageing": {"name": "DC-link capacitor ageing", "part": "upm", "symptoms": "DC-link ripple up at the same load per module", "rules": ["UPS_DC_RIPPLE_LIMIT"], "default_ramp_min": 1.5}, "fan_wear": {"name": "Cooling fan wear", "part": "cooling", "symptoms": "slowest fan below its command, heatsinks hotter than the losses explain", "rules": ["UPS_FAN_SLOW", "UPS_HEATSINK_RISE_HIGH"], "default_ramp_min": 1.5}, "upm_failure": {"name": "Power module failed (offline)", "part": "upm", "symptoms": "three modules online, the load no longer fits N+1", "rules": ["UPS_MODULE_OFFLINE", "UPS_REDUNDANCY_LOST"], "default_ramp_min": 0.5}, "phase_load_growth": {"name": "New IT load on one phase", "part": "load", "symptoms": "L1 current up, imbalance up, worst phase beyond N+1", "rules": ["UPS_PHASE_IMBALANCE", "UPS_REDUNDANCY_LOST"], "default_ramp_min": 1}, "converter_losses": {"name": "Rectifier / inverter losses up", "part": "upm", "symptoms": "efficiency below the published curve at the same load", "rules": ["UPS_EFFICIENCY_LOW"], "default_ramp_min": 1}, "battery_ageing": {"name": "Battery ageing (VRLA dry-out, grid corrosion)", "part": "battery", "symptoms": "block resistance up, capacity down, autonomy at the actual load below the requirement", "rules": ["UPS_BATT_R_HIGH", "UPS_BATT_SOH_LOW", "UPS_AUTONOMY_SHORT"], "default_ramp_min": 1.5}, "battery_room_hot": {"name": "Battery room too hot", "part": "battery", "symptoms": "battery temperature up, ageing twice as fast or more", "rules": ["UPS_BATT_TEMP_HIGH"], "default_ramp_min": 1}, "bypass_transfers": {"name": "Repeated transfers to static bypass", "part": "bypass", "symptoms": "bypass events counted in 30 days", "rules": ["UPS_BYPASS_EVENTS"], "default_ramp_min": 0.5}}, "presentation": {"title": "UPS-6101 data centre UPS", "dashboard": "UPS_DOUBLE_CONVERSION"}}, EVERY = 10;
  let latest = {}, history = [], published = 0, py = null;
  let ready = false;
  const say = t => { const l = document.getElementById('loading'); if (l) l.textContent = t; };
  document.addEventListener('DOMContentLoaded', () => { if (!ready) say('Starting the twin in your browser (the first visit downloads Python, about 10 MB)…'); });
  const boot = (async () => {
    say('Starting the twin in your browser (first visit downloads Python, ~10 MB)…');
    py = await loadPyodide();
    if (true) await py.loadPackage('numpy');
    py.FS.mkdirTree('/twin');
    for (const [name, src] of Object.entries(PY)) py.FS.writeFile('/twin/' + name + '.py', src);
    py.globals.set('TW_JSON', JSON.stringify(TWIN));
    const now = new Date(), sod = now.getHours() * 3600 + now.getMinutes() * 60 + now.getSeconds();
    py.runPython(`
import sys, json, time
sys.path.insert(0, '/twin')
import physics, twin_calc
TWIN = json.loads(TW_JSON)
P = physics.Plant(TWIN)
P.t = (${sod} - 7200) % 86400
for _ in range(3600):
    P.step(2.0)
def _snap(published):
    true = P.step(0.0)
    meas = P.measure(true)
    exp = twin_calc.evaluate(TWIN, meas)
    conds, health = twin_calc.conditions(TWIN, meas, exp)
    return json.dumps({"ts": time.time(), "reading": meas, "twin": {k: (round(v, 3) if abs(v) >= 0.01 else float(f"{v:.4g}")) for k, v in exp.items()},
        "faults": P.fault_state(), "running": P.running, "trip": P.trip, "conditions": conds, "health": health,
        "plant_time_h": round((P.t / 3600) % 24, 3), "load_source": getattr(P, "source", None),
        "published": published, "failed": 0, "mqtt": False, "static": True})
`);
    const snap = () => {
      latest = JSON.parse(py.globals.get('_snap')(published));
      published += 1;
      history.push({ t: Math.round(latest.ts), ...latest.reading, ...latest.twin });
      history = history.slice(-Math.round(7200 / EVERY));
    };
    snap();
    ready = true;
    let n = 0;
    setInterval(() => { py.runPython('P.step(1.0)'); if (++n % EVERY === 0) snap(); }, 1000);
    window.__twinSnap = snap;
  })();
  const ok = obj => new Response(JSON.stringify(obj), { status: 200, headers: { 'Content-Type': 'application/json' } });
  const realFetch = window.fetch.bind(window);
  window.fetch = async (url, opt = {}) => {
    const u = typeof url === 'string' ? url : (url instanceof URL ? url.href : (url && url.url) || String(url));
    const path = u.replace(location.origin, '').split('?')[0];
    if (!/^\/api\//.test(path)) return realFetch(url, opt);
    await boot;
    if (path === '/api/twin') return ok(TWIN);
    if (path === '/api/state') return ok(latest);
    if (path === '/api/history') return ok({ history });
    if (path === '/api/summary') return ok({ ready: true });
    const b = opt.body ? JSON.parse(opt.body) : {};
    if (path === '/api/fault') {
      const fm = TWIN.failure_modes[b.name];
      if (!fm) return new Response('{"error":"unknown failure mode"}', { status: 400 });
      const ramp = Math.max(0.1, Math.min(720, Number(b.ramp_min || fm.default_ramp_min)));
      py.globals.set('_a', JSON.stringify([b.name, Number(b.severity ?? 1), ramp * 60]));
      py.runPython('P.set_fault(*json.loads(_a))');
    } else if (path === '/api/clear') {
      py.runPython(`P.clear_faults(${Number(b.ramp_min ?? 0.1) * 60})`);
    } else if (path === '/api/reset') {
      py.runPython('P.reset()');
    }
    window.__twinSnap && window.__twinSnap();
    return ok({ faults: latest.faults, running: latest.running });
  };
})();
</script>
<style>#key{display:none!important}</style>
<script src="./vendor/three.min.js"></script>
<script src="./vendor/OrbitControls.js"></script>
<script>
const $ = id => document.getElementById(id);
let TW = null, ST = null, cut = false, flowOn = true;
const fmt = (v, d = 2) => (v == null || isNaN(v)) ? '–' : Number(v).toFixed(d);

// ---------- scene ----------
const stage = $('stage');
const renderer = new THREE.WebGLRenderer({ antialias: true });
renderer.setPixelRatio(Math.min(2, window.devicePixelRatio));
stage.appendChild(renderer.domElement);
const scene = new THREE.Scene(); scene.background = new THREE.Color(0x1c1f24);
const cam = new THREE.PerspectiveCamera(40, 1, 0.05, 200);
const ctl = new THREE.OrbitControls(cam, renderer.domElement); ctl.enableDamping = true;
const home = () => { cam.position.set(2.2, 2.6, 5.2); ctl.target.set(0.6, 0.95, 0); ctl.update(); };
home();
scene.add(new THREE.HemisphereLight(0xdfe8ff, 0x30302a, 0.8));
const sun = new THREE.DirectionalLight(0xffffff, 0.8); sun.position.set(4, 7, 6); scene.add(sun);
scene.add(new THREE.GridHelper(14, 28, 0x3a3f47, 0x2a2e35));
const M = (c, o = {}) => new THREE.MeshStandardMaterial({ color: c, metalness: o.m ?? .4, roughness: o.r ?? .5, transparent: !!o.t, opacity: o.t ?? 1, emissive: o.e ?? 0, emissiveIntensity: o.ei ?? 1 });
const box = (w, h, d, m) => new THREE.Mesh(new THREE.BoxGeometry(w, h, d), m);
const cyl = (r1, r2, h, m, s = 24) => new THREE.Mesh(new THREE.CylinderGeometry(r1, r2, h, s), m);
const at = (o, x, y, z) => { o.position.set(x, y, z); return o; };
const dark = M(0x2b2f35, { m: .5 }), steel = M(0xb9bec4, { m: .6, r: .35 }), cab = M(0x3d4249, { m: .45, r: .55 });
const cutables = [];
// UPS frame: 0.76 x 1.876 x 0.914 m (x = width, y = height, z = depth), front at +z
const UW = .76, UH = 1.876, UD = .914, ux = 0;
scene.add(at(box(UW, UH, UD, cab), ux, UH / 2, 0));
const door = at(box(UW - .02, UH - .04, .02, M(0x50565e, { m: .5, t: .92 })), ux, UH / 2, UD / 2 + .012); scene.add(door); cutables.push(door);
const lcd = at(box(.2, .13, .01, M(0x0f62fe, { e: 0x0f62fe, ei: .5 })), ux, 1.62, UD / 2 + .03); scene.add(lcd); cutables.push(lcd);
// four power modules (drawers), each with a fan pair, behind the door
const upms = [];
for (let i = 0; i < 4; i++) {
  const mat = M(0x6f7782, { m: .5, r: .45 });
  const y = .28 + i * .24;
  const m = at(box(.66, .2, .02, mat), ux, y, UD / 2 - .01); scene.add(m);
  const fans = [-.18, .18].map(dx => { const f = cyl(.065, .065, .015, dark); f.rotation.x = Math.PI / 2; scene.add(at(f, ux + dx, y, UD / 2 + .002)); return f; });
  const led = at(new THREE.Mesh(new THREE.SphereGeometry(.012, 10, 8), M(0x24a148, { e: 0x24a148, ei: 1 })), ux + .29, y + .07, UD / 2 + .005); scene.add(led);
  upms.push({ m, mat, fans, led });
}
// static bypass and battery breaker panel above the modules
scene.add(at(box(.66, .25, .02, M(0x8a3ffc, { m: .3 })), ux, 1.33, UD / 2 - .01));
// top exhaust grille
const grille = at(box(.6, .02, .6, dark), ux, UH + .01, 0); scene.add(grille);
// battery cabinets: four cabinets 0.8 wide, 2 per string, 20 blocks each (5 shelves x 4 blocks)
const BW = .8, bx0 = 1.0, blocks = [];
for (let c = 0; c < 4; c++) {
  const x = bx0 + c * (BW + .02);
  scene.add(at(box(BW, UH, UD, cab), x, UH / 2, 0));
  const d = at(box(BW - .02, UH - .04, .02, M(0x50565e, { m: .5, t: .92 })), x, UH / 2, UD / 2 + .012); scene.add(d); cutables.push(d);
  for (let s = 0; s < 5; s++) {
    scene.add(at(box(BW - .06, .02, UD - .1, steel), x, .15 + s * .34, 0));
    for (let b = 0; b < 4; b++) {
      const mat = M(0x262626, { m: .2, r: .7 });
      const blk = at(box(.17, .22, .34, mat), x - .27 + b * .18, .27 + s * .34, .2); scene.add(blk); blocks.push({ mat, string: c < 2 ? 0 : 1 });
      scene.add(at(box(.03, .02, .03, M(0xc0392b)), x - .31 + b * .18, .39 + s * .34, .32));
    }
  }
}
// input / output switchboard on the left
scene.add(at(box(.8, UH, UD * .8, M(0x6f6f6f, { m: .4 })), -1.0, UH / 2, -.08));
// cables: mains in, load out (overhead tray)
scene.add(at(box(4.8, .06, .3, steel), 1.2, 2.3, -.25));
const flowMat = M(0x24a148, { e: 0x24a148, ei: .9 });
const tube = (pts, m, r = .025) => { const g = new THREE.TubeGeometry(new THREE.CatmullRomCurve3(pts.map(p => new THREE.Vector3(...p))), 40, r, 8, false); const t = new THREE.Mesh(g, m); scene.add(t); return t; };
const fMains = tube([[-1.0, UH, -.2], [-1.0, 2.3, -.2], [ux - .2, 2.3, -.2], [ux - .2, UH, -.2]], flowMat);
const fLoad = tube([[ux + .2, UH, -.2], [ux + .2, 2.3, -.2], [-1.2, 2.3, -.3], [-1.6, 2.3, -.3], [-1.6, 3.0, -.3]], flowMat);
const fBatt = tube([[bx0, .05, .3], [ux + .3, .05, .3]], M(0xf1c21b, { e: 0xf1c21b, ei: .9 }), .03);
// thermometers / sensors
const tsens = at(new THREE.Mesh(new THREE.SphereGeometry(.03, 12, 10), M(0x24a148, { e: 0x24a148, ei: .8 })), bx0 + 1.6, 2.0, UD / 2 + .05); scene.add(tsens);

// ---------- labels ----------
const labelsEl = $('labels'), LBL = {};
function lbl(id, pos) { const d = document.createElement('div'); d.className = 'lbl'; labelsEl.appendChild(d); LBL[id] = { el: d, pos: new THREE.Vector3(...pos) }; }
lbl('in', [-1.0, UH + .5, 0]); lbl('out', [-1.6, 3.15, -.3]); lbl('eff', [ux, UH + .45, .3]); lbl('upm', [ux - .1, .95, UD / 2 + .1]);
lbl('cool', [ux + .1, .3, UD / 2 + .1]); lbl('dc', [ux, 1.45, UD / 2 + .1]); lbl('batt', [bx0 + .8, UH + .25, 0]); lbl('bt', [bx0 + 2.4, 1.3, UD / 2 + .1]);
function placeLabels() {
  const w = stage.clientWidth, h = stage.clientHeight;
  for (const k in LBL) { const Lb = LBL[k], v = Lb.pos.clone().project(cam); Lb.el.style.display = v.z < 1 ? '' : 'none'; Lb.el.style.left = ((v.x + 1) / 2 * w) + 'px'; Lb.el.style.top = ((1 - v.y) / 2 * h) + 'px'; }
}
function setLbl(id, title, val, state) { const Lb = LBL[id]; Lb.el.className = 'lbl ' + (state || ''); Lb.el.innerHTML = `${val}<small>${title}</small>`; }

// ---------- live state ----------
let nOn = 4, mode = 1, fanPct = 60, slow = false, hot = false, aged = false;
const MODES = { 1: 'double conversion', 2: 'ESS', 3: 'ON BYPASS', 4: 'ON BATTERY' };
function apply() {
  if (!ST || !ST.reading) return;
  const r = ST.reading, t = ST.twin, Lm = TW.twin_model.limits, d = TW.design;
  const names = new Set((ST.conditions || []).map(c => c.name));
  const st = (bad, warn) => bad ? 'bad' : warn ? 'warn' : '';
  nOn = r.upm_online; mode = r.ups_mode; fanPct = r.fan_speed_pct; slow = names.has('UPS_FAN_SLOW'); hot = names.has('UPS_BATT_TEMP_HIGH');
  aged = names.has('UPS_BATT_R_HIGH') || names.has('UPS_BATT_SOH_LOW');
  setLbl('in', 'input · V L-L · Hz', `${fmt(r.input_power_kw, 1)} kW · ${fmt(r.input_voltage_v, 0)} V · ${fmt(r.input_freq_hz, 2)}`, st(false, names.has('UPS_BYPASS_EVENTS')));
  setLbl('out', `L1 · L2 · L3 (A) · imbalance ${fmt(t.phase_imbalance_pct, 1)} %`, `${fmt(r.output_current_l1_a, 0)} · ${fmt(r.output_current_l2_a, 0)} · ${fmt(r.output_current_l3_a, 0)} A`, st(names.has('UPS_REDUNDANCY_LOST'), names.has('UPS_PHASE_IMBALANCE')));
  setLbl('eff', `efficiency (curve ${fmt(t.eff_expected_pct, 2)} %) · loss ÷ expected`, `${fmt(r.output_power_kw, 1)} kW · ${fmt(t.eff_measured_pct, 2)} % · ${fmt(t.loss_ratio)}`, st(false, names.has('UPS_EFFICIENCY_LOW')));
  setLbl('upm', 'modules online · N+1 margin', `${r.upm_online} of ${d.ups.upm_installed} · ${fmt(t.redundancy_margin_kw, 1)} kW`, st(names.has('UPS_REDUNDANCY_LOST'), names.has('UPS_MODULE_OFFLINE')));
  setLbl('cool', `fan ÷ command · heatsink rise (expected ${fmt(t.heatsink_rise_expected_k, 1)} K)`, `${fmt(t.fan_speed_ratio)} · ${fmt(t.heatsink_rise_k, 1)} K`, st(names.has('UPS_HEATSINK_RISE_HIGH'), names.has('UPS_FAN_SLOW')));
  setLbl('dc', 'DC link · ripple ÷ expected', `${fmt(r.dc_bus_v, 0)} V · ${fmt(r.dc_ripple_v, 1)} V · ${fmt(t.dc_ripple_ratio)}`, st(names.has('UPS_DC_RIPPLE_LIMIT'), names.has('UPS_DC_RIPPLE_HIGH')));
  setLbl('batt', `autonomy at ${fmt(r.output_power_kw, 0)} kW · capacity · R max`, `${fmt(t.autonomy_min, 1)} min · ${fmt(r.battery_soh_pct, 0)} % · ${fmt(r.battery_r_max_mohm, 2)} mΩ`, st(names.has('UPS_AUTONOMY_SHORT'), names.has('UPS_BATT_SOH_LOW') || names.has('UPS_BATT_R_HIGH')));
  setLbl('bt', 'battery temperature · ageing rate', `${fmt(r.battery_temp_c, 1)} °C · ${fmt(t.batt_ageing_factor, 2)} ×`, st(false, names.has('UPS_BATT_TEMP_HIGH')));
  $('k-health').textContent = ST.health; $('k-load').textContent = fmt(t.load_pct, 0) + ' %'; $('k-aut').textContent = fmt(t.autonomy_min, 0) + ' min';
  $('c-mode-t').textContent = MODES[mode] || 'mode ' + mode; $('c-mode').className = 'chip ' + (mode >= 3 ? 'bad' : 'ok');
  $('c-link-t').textContent = ST.mqtt ? 'Monitor connected' : "Simulated in your browser"; $('c-link').className = 'chip ' + (ST.mqtt ? 'ok' : 'warn');
  const row = (n, v, e, bad) => `<span>${n}</span><span class="v ${bad ? 'bad' : ''}">${v}</span><span class="e">${e}</span>`;
  $('kv').innerHTML = `<span class="h">Value</span><span class="h" style="text-align:right">Live</span><span class="h" style="text-align:right">Expected</span>` +
    row('Efficiency (%)', fmt(t.eff_measured_pct, 2), fmt(t.eff_expected_pct, 2), names.has('UPS_EFFICIENCY_LOW')) +
    row('Losses (kW)', fmt(t.loss_measured_kw, 2), fmt(t.loss_expected_kw, 2), names.has('UPS_EFFICIENCY_LOW')) +
    row('Losses in ESS (kW)', '–', fmt(t.loss_ess_kw, 2)) +
    row('Phase imbalance (%)', fmt(t.phase_imbalance_pct, 1), '< ' + Lm.imbalance_alert_pct, names.has('UPS_PHASE_IMBALANCE')) +
    row('N+1 margin, worst phase (kW)', fmt(t.redundancy_margin_kw, 1), '≥ 0', names.has('UPS_REDUNDANCY_LOST')) +
    row('Heatsink rise (K)', fmt(t.heatsink_rise_k, 1), fmt(t.heatsink_rise_expected_k, 1), names.has('UPS_HEATSINK_RISE_HIGH')) +
    row('Fan speed ÷ command', fmt(t.fan_speed_ratio), '≥ ' + Lm.fan_ratio_alert, names.has('UPS_FAN_SLOW')) +
    row('DC ripple ÷ expected', fmt(t.dc_ripple_ratio), '≤ ' + Lm.ripple_ratio_alert, names.has('UPS_DC_RIPPLE_HIGH') || names.has('UPS_DC_RIPPLE_LIMIT')) +
    row('Block resistance ÷ baseline', fmt(t.batt_r_ratio), '≤ ' + Lm.batt_r_ratio_alert, names.has('UPS_BATT_R_HIGH')) +
    row('Autonomy at this load (min)', fmt(t.autonomy_min, 1), '≥ ' + d.site.required_autonomy_min, names.has('UPS_AUTONOMY_SHORT')) +
    row('Battery life left (years)', fmt(t.batt_life_remaining_y, 1), 'design ' + d.battery.design_life_y);
  const al = (ST.conditions || []).slice().sort((a, b) => ['Critical', 'High', 'Medium', 'Low'].indexOf(a.severity) - ['Critical', 'High', 'Medium', 'Low'].indexOf(b.severity));
  $('alerts').innerHTML = al.length ? al.map(c => `<li><span class="sev ${c.severity}">${c.severity}</span><span><b>${c.name}</b><br>${c.text}</span></li>`).join('') : '<li class="empty">none: the UPS behaves as designed</li>';
  const fs = ST.faults || {};
  document.querySelectorAll('#faults button').forEach(b => b.classList.toggle('on', (fs[b.dataset.fm] || 0) > 0.01));
  upms.forEach((u, i) => { const off = i >= nOn; u.mat.color.setHex(off ? 0x3a3a3a : 0x6f7782); u.led.material.color.setHex(off ? 0xda1e28 : 0x24a148); u.led.material.emissive.copy(u.led.material.color); });
  blocks.forEach((b, i) => b.mat.color.setHex(hot ? 0x7a2a1a : aged && (i % 7 === 3) ? 0x5a4a10 : 0x262626));
  tsens.material.color.setHex(hot ? 0xda1e28 : 0x24a148); tsens.material.emissive.copy(tsens.material.color);
}
async function post(path, bodyObj) {
  await fetch(path, { method: 'POST', headers: { 'Content-Type': 'application/json', 'X-Demo-Key': $('demokey').value }, body: JSON.stringify(bodyObj) });
  poll();
}
async function poll() { try { ST = await (await fetch('/api/state')).json(); apply(); } catch (e) { $('c-link-t').textContent = 'twin offline'; } }

(async () => {
  TW = await (await fetch('/api/twin')).json();
  $('sub').textContent = TW.identification.description;
  $('faults').innerHTML = Object.entries(TW.failure_modes).filter(([k]) => !k.startsWith('$'))
    .map(([k, f]) => `<button data-fm="${k}" title="${f.symptoms}">${f.name}</button>`).join('');
  document.querySelectorAll('#faults button').forEach(b => b.onclick = () => post('/api/fault', b.classList.contains('on') ? { name: b.dataset.fm, severity: 0, ramp_min: 0.2 } : { name: b.dataset.fm, severity: 1 }));
  $('b-clear').onclick = () => post('/api/clear', { ramp_min: 0.1 });
  await poll();
  $('loading').style.display = 'none';
  setInterval(poll, 1000);
})();

// ---------- controls ----------
$('t-view').onclick = home;
$('t-cut').onclick = () => { cut = !cut; $('t-cut').classList.toggle('on', cut); cutables.forEach(m => m.visible = !cut); };
$('t-flow').onclick = () => { flowOn = !flowOn; $('t-flow').classList.toggle('on', flowOn); };
$('t-flow').classList.add('on');
$('t-cut').click();

// ---------- loop ----------
function resize() { const w = stage.clientWidth, h = stage.clientHeight; renderer.setSize(w, h); cam.aspect = w / h; cam.updateProjectionMatrix(); }
window.addEventListener('resize', resize); resize();
let last = performance.now(), spin = 0;
function tick(now) {
  const dt = Math.min(.1, (now - last) / 1000); last = now;
  spin += dt * (2 + fanPct / 8);
  upms.forEach((u, i) => u.fans.forEach((f, j) => { if (i < nOn) f.rotation.y = spin * (slow && i === 1 && j === 0 ? .6 : 1); }));
  const pulse = .55 + .45 * Math.sin(now / 250);
  fMains.visible = flowOn && mode !== 4; fLoad.visible = flowOn; fBatt.visible = flowOn && mode === 4;
  flowMat.emissiveIntensity = pulse; flowMat.color.setHex(mode === 3 ? 0xff832b : 0x24a148); flowMat.emissive.copy(flowMat.color);
  ctl.update(); renderer.render(scene, cam); placeLabels();
  requestAnimationFrame(tick);
}
requestAnimationFrame(tick);
</script>
</body>
</html>
